  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=        1800
  Number of Object Definitions=         514
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 !  Parameter File for Large Office Prototype
      2 ! ***************************************************************
      3 ! Learn HVAC-specific values are included below
      4 ! ***************************************************************
      5 ! Variables for general setup
      6 ! Variables for building setup
      7 ! Variables for building geometry
      8 ! Variables for building envlope construction
      9 ! Variables for internal loads
     10 ! SPK Variables for temp of room & supply air
     11 ! SPK Variable for total room internal load
     12 ! SPK Variable for equip max/min settings
     13 ! ******************************************
     14 ! "Regular" inc file begins here
     15 ! LH Configuration and/or fromSPARK
     16 ! ******************************************
     17 ! following line gets replaced
     18 ! ##set1 Start_Day         UseWeatherFile
     19 RunPeriod,
     20     3,  !- Begin Month
     21     13,  !- Begin Day Of Month
     22     7,  !- End Month
     23     17,  !- End Day Of Month
     24     UseWeatherFile,  !- Day Of Week For Start Day
     25     Yes,  !- Use WeatherFile Holidays/Special Days
     26     Yes,  !- Use WeatherFile DaylightSavingPeriod
     27     No,  !- Apply Weekend Holiday Rule
     28     Yes,  !- Use WeatherFile Rain Indicators
     29     Yes;  !- Use WeatherFile Snow Indicators
     30 !RunPeriod:Design,
     31 !    Summer including Extreme Summer days,  !- Name
     32 !    LH_SDD_startMonth[],                   !- Begin Month
     33 ! LH_SDD_startDay[],                     !- Begin Day
      ***** Tabs eliminated from above line
     34 ! LH_SDD_stopMonth[],                    !- End Month
      ***** Tabs eliminated from above line
     35 ! LH_SDD_stopDay[],                      !- End Day
      ***** Tabs eliminated from above line
     36 !    LH_SDD_typeOfDD[],                     !- Day type
     37 !    No,                                    !- Use WeatherFile DaylightSavingPeriod
     38 !    No;                                    !- Use WeatherFile Rain/Snow Indicators
     39 !RunPeriod:Design,
     40 !    Winter including Extreme Winter days,  !- Name
     41 !    LH_WDD_startMonth[],                   !- Begin Month
     42 ! LH_WDD_startDay[],                     !- Begin Day
      ***** Tabs eliminated from above line
     43 ! LH_WDD_stopMonth[],                    !- End Month
      ***** Tabs eliminated from above line
     44 ! LH_WDD_stopDay[],                      !- End Day
      ***** Tabs eliminated from above line
     45 !    LH_WDD_typeOfDD[],                     !- Day type 1
     46 !    No,                                    !- Use WeatherFile DaylightSavingPeriod
     47 !    No;                                    !- Use WeatherFile Rain/Snow Indicators
     48 ! -------------------------------------------
     49 ! Set
     50 !  region   <-- LH_region
      ***** Tabs eliminated from above line
     51 !  location <-- LH_location
      ***** Tabs eliminated from above line
     52 !  shell    <-- LH_shell
      ***** Tabs eliminated from above line
     53 !
     54 ! -------------------------------------------
     55 ! -------------------------------------------
     56 ! Set Blg_Azimuth to value defined from Learn HVAC
     57 !
     58 !  ##set1 Bldg_Azimuth      0   NOTE: This is OLD line for Bldg_Azimuth
     59 ! -------------------------------------------
     60 ! -------------------------------------------
     61 ! Set Aspect_Ratio to value defined from Learn HVAC
     62 !
     63 ! ##set1 Aspect_Ratio   =  1.5  NOTE: This is OLD line for Aspect_Ratio
     64 ! -------------------------------------------
     65 ! -------------------------------------------
     66 ! Set Floor_Area to value defined from Learn HVAC
     67 ! note - this is set directly in SI units from LearnHVAC, not I-P
     68 !
     69 ! ##set1 Floor_Area_FT     460000  NOTE: This is OLD line for Floor_Area_FT
     70 ! -------------------------------------------
     71 ! -------------------------------------------
     72 ! Set Floors to value defined from Learn HVAC
     73 !
     74 ! ##set1 Floors            12    NOTE: This is OLD line for Floors
     75 ! -------------------------------------------
     76 ! Currently I am not understanding C_Height_ft vs B_Height_Ft (JJD)
     77 ! will do some sleuthing
     78 ! note - this is set directly in SI units from LearnHVAC, not I-P
     79 ! C_Height Defaults: SI = 3, I-P = 10 where SI = I-P / 3.28
     80 ! B_Height Defaults: SI = 2.44, I-P = 8 where SI = I-P / 3.28
     81 ! values in FT no longer used
     82 ! ##set1 C_Height_Ft       10
     83 ! ##set1 B_Height_Ft        8
     84 ! This appears to be width (or depth) of the perimeter zone (JJD)
     85 ! setting this in SI units as 4.6 m or about 15 ft
     86 ! P_Width Defaults: SI = 4.6 I-P = 15 where SI = I-P / 3.28
     87 ! old line of code in FT, no longer used
     88 ! ##set1 P_Width_Ft        15
     89 ! This appears to be WWR for entire building, all 4 orientations (JJD)
     90 ! -------------------------------------------
     91 ! Set WinFrac to value defined from Learn HVAC
     92 ! This appears to be WWR for entire building, all 4 orientations (JJD)
     93 ! Much easier to calculate this in ActionScript than in the macro language
     94 ! So am assuming it has been calculated and fed into E+
     95 !
     96 ! ##set1 WinFrac           0.4    NOTE: This is OLD line for WinFrac
     97 ! -------------------------------------------
     98 !
     99 ! ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
    100 ! Set internal Loads here. Uniform for entire building for now, since
    101 ! LgOfc prototype assumes uniform internal loads 12 Oct 08 JJD
    102 ! ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
    103 !
    104 ! Defaults: Furn_Sqm = 0.5 while Furn_Sqft = 0.0465 (Not set in LEarn HVAC)
    105 ! ##set1 Furn_Sqft         0.0465
    106 ! ACH not set in LearnHVAC
    107 !  ##set1 ACH_Base          2
    108 ! -------------------------------------------
    109 ! Set Equip_Sqft to value defined from Learn HVAC
    110 ! Defaults: Set LH_equipPeakLoad = 8.1 [SI] or 0.75 [I-P]
    111 ! ##set1 Equip_Sqft        0.75  NOTE: This is OLD line for Equip_Sqft
    112 ! -------------------------------------------
    113 !  ##set1 Equip_Base          4.84
    114 !
    115 ! ^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^
    116 ! Current People names in LgOfc are missleading, Therefore
    117 ! RENAMING "People_Sqft" to "Sqft_perPerson"
    118 ! REMANING "People_Sqm" to "Sqm_perPerson"
    119 ! JJD 12 Octo 08
    120 ! Set Sqft_perPerson to value defined from Learn HVAC
    121 ! Should be in units of SqFt per Person
    122 ! However, 417 sqft/person seems large to JJD
    123 ! 200 or 250 seems more reasonable
    124 ! wonder where the 417 came from
    125 ! For now, setting LH_areaPerPerson Default = 225 Sqft_perPerson (I-P)
    126 !              or 20.91 Sqm_perPerson
      ***** Tabs eliminated from above line
    127 !
    128 ! ##set1 Sqft_perPerson 417   NOTE: This is OLD line for Sqft_perPerson
    129 ! -------------------------------------------
    130 ! now set directly in SI units here and no longer converted in ParamCalc
    131 !
    132 ! Following section has been moved up from bottom of file
    133 ! -------------------------------------------
    134 ! NOTE: next line is for "minimum system air flow ratio"
    135 ! It is used in "system.inc"
    136 ! But its value can be set here, since all "*.inc" files are concatenated
    137 ! and are effectively the same file.
    138 ! ##set1 Min_Air_Flow    0.3 NOTE: This is the OLD line for Min Air Flow
      ***** Tabs eliminated from above line
    139 ! Note: this is at least JJD's interpretation that this is what is intended by this variable.
    140 ! don't have access to the SPARK models.
    141 ! -------------------------------------------
    142 ! -------------------------------------------
    143 ! Set the various setpoints to values defined from Learn HVAC
    144 !
    145 ! ##set1 Cool_SetPoint_F    75   NOTE: this is OLD line for Cool_SetPoint_F
    146 ! ##set1 Heat_SetPoint_F    70   NOTE: this is OLD line for Heat_SetPoint_F
    147 ! -------------------------------------------
    148 ! ##set1 Econo_Lockout     NO
    149 ! ##set1 Economizer_T_F    68
    150 ! -------------------------------------------
    151 ! now all set directly in SI units from LearnHVAC
    152 ! ##set1 zhdsat      40.56    ! 40.56 C = abvout 105 F
      ***** Tabs eliminated from above line
    153 ! -------------------------------------------
    154 ! end of the moved section
    155 ! --------------------------------------------------
    156 ! Following is long IF-THEN sequence to set envelope
    157 ! construction and insulation values by region
    158 ! and age of bldg probably based on
    159 ! ASHRAE 90.1 envelope requirements
    160 ! --------------------------------------------------
    161 ! Large Office calculated Parameters
    162 ! Next line no longer needed. Input directly in SI from LearnHVAC. See Param_LgOff
    163 !  ##set1 Floor_Area     =  #[Floor_Area_FT[] / 10.76]
    164 ! New length and width calcs using SI inputs from LearnHVAC
    165 !
    166 ! Old code for I-P units, no longer used
    167 !  ##set1 Long_Len_FT    =  #[SQRT OF #[Aspect_Ratio[] * #[Floor_Area_FT[] / Floors[]]]]
    168 !  ##set1 Long_Len       =  #[Long_Len_FT[]   /  3.28]
    169 !  ##set1 Width_Len_FT   =  #[Long_Len_FT[] / Aspect_Ratio[]]
    170 !  ##set1 Width_Len      =  #[Width_Len_FT[]  /  3.28]
    171 !  ##set1 P_Width        =  #[P_Width_FT[]    /  3.28]
    172 ! Old code for I-P units, no longer used. See Param_LgOff
    173 !
    174 !  ##set1 C_Height       =  #[C_Height_FT[]   /  3.28]
    175 !  ##set1 B_Height       =  #[B_Height_FT[]   /  3.28]
    176 ! This is in units of SqFt per Person, converted to SqM per person (JJD)
    177 ! no longer used - set to Sqm_perPerson in Param_LGPfc.inc
    178 !  ##set1 People_Sqm   =     #[People_Sqft[] / 10.76]
    179 !These are in units of X per SqFt converted to X per SqM (JJD)
    180 ! no longer used.  See Param_LgOff
    181 !  ##set1 Lights_Sqm   =     #[Lights_Sqft[] * 10.76]
    182 !  ##set1 Equip_Sqm    =     #[Equip_Sqft[]  * 10.76]
    183 !  ##set1 Equip_Base   =     #[Equip_Base_Sqft[]  * 10.76]
    184 !  ##set1 Furn_Sqm     =     #[Furn_Sqft[]   * 10.76]
    185 !  ##set1 Cool_SetPoint   =  #[#[Cool_SetPoint_F[] - 32] / 1.8]
    186 !  ##set1 Cool_SetUp      =  #[#[Cool_SetUp_F[]    - 32] / 1.8]
    187 !  ##set1 Heat_SetPoint   =  #[#[Heat_SetPoint_F[] - 32] / 1.8]
    188 !  ##set1 Heat_SetBack    =  #[#[Heat_SetBack_F[]  - 32] / 1.8]
    189 !  ##set1 Economizer_T     =  #[#[Economizer_T_F[] - 32] / 1.8]
    190 ! ------------------------------------------------------
    191 !  ##set1 zhdsat           =  #[#[zhdsat_F[] - 32] / 1.8]
    192 !  ##set1 zcdsat           =  #[#[zcdsat_F[] - 32] / 1.8]
    193 !  ##set1 chdsat           =  #[#[chdsat_F[] - 32] / 1.8]
    194 !  ##set1 ccdsat           =  #[#[ccdsat_F[] - 32] / 1.8]
    195 !  ##set1 SPK_TRoomSP      =  #[#[SPK_TRoomSP_F[] - 32] / 1.8]
    196 !  ##set1 SPK_CRoomSP      =  #[#[SPK_CRoomSP_F[] - 32] / 1.8]
    197 !  ##set1 SPK_HRoomSP      =  #[#[SPK_HRoomSP_F[] - 32] / 1.8]
    198 ! ------------------------------------------------------
    199 !for north and south perimeter zones
    200 !for east and west perimeter zones
    201 !  BldgGeom.inc
    202 !  Large Office
    203 !  EnergyPlus Macro file
    204 !                7 floors, 5 zones per floor
    205 !
    206 !------------------------------------------------------------------
    207 !                    F I R S T   F L O O R
    208 !------------------------------------------------------------------
    209 ZONE,
    210     PERIM-1-NORTH,           !- Zone Name
    211     0,                       !- Relative North (to building) {deg}
    212     0,                       !- X Origin {m}
    213     0,                       !- Y Origin {m}
    214     0,                       !- Z Origin {m}
    215     1,                       !- Type
    216     1,                       !- Multiplier
    217     3,              !- Ceiling Height {m}
    218      273.019104004,       !- Volume {m3}
    219     detailed;                !- Zone Inside Convection Algorithm
    220 ZONE,
    221     PERIM-1-EAST,            !- Zone Name
    222     0,                       !- Relative North (to building) {deg}
    223     0,                       !- X Origin {m}
    224     0,                       !- Y Origin {m}
    225     0,                       !- Z Origin {m}
    226     1,                       !- Type
    227     1,                       !- Multiplier
    228     3,              !- Ceiling Height {m}
    229      462.299987793,       !- Volume {m3}
    230     detailed;                !- Zone Inside Convection Algorithm
    231 ZONE,
    232     PERIM-1-SOUTH,           !- Zone Name
    233     0,                       !- Relative North (to building) {deg}
    234     0,                       !- X Origin {m}
    235     0,                       !- Y Origin {m}
    236     0,                       !- Z Origin {m}
    237     1,                       !- Type
    238     1,                       !- Multiplier
    239     3,              !- Ceiling Height {m}
    240      273.019104004,       !- Volume {m3}
    241     detailed;                !- Zone Inside Convection Algorithm
    242 ZONE,
    243     PERIM-1-WEST,            !- Zone Name
    244     0,                       !- Relative North (to building) {deg}
    245     0,                       !- X Origin {m}
    246     0,                       !- Y Origin {m}
    247     0,                       !- Z Origin {m}
    248     1,                       !- Type
    249     1,                       !- Multiplier
    250     3,              !- Ceiling Height {m}
    251      462.299987793,       !- Volume {m3}
    252     detailed;                !- Zone Inside Convection Algorithm
    253 ZONE,
    254     CORE-1,                  !- Zone Name
    255     0,                       !- Relative North (to building) {deg}
    256     0,                       !- X Origin {m}
    257     0,                       !- Y Origin {m}
    258     0,                       !- Z Origin {m}
    259     1,                       !- Type
    260     1,                       !- Multiplier
    261     3,              !- Ceiling Height {m}
    262      1316.452148438,            !- Volume {m3}
    263     detailed;                !- Zone Inside Convection Algorithm
    264 !------------------------------------------------------------------
    265 !                   S E C O N D   F L O O R
    266 !------------------------------------------------------------------
    267 ZONEGROUP,
    268  Mid Floor,               !- Zone Group Name
    269  Mid Floor List,          !- Zone List Name
    270  1;                      !- Zone List Multiplier
    271 ZONELIST,
    272  Mid Floor List,          !- Zone List Name
    273  PERIM-2-NORTH,           !- Zone Name 1
    274  PERIM-2-EAST,            !- Zone Name 2
    275  PERIM-2-SOUTH,           !- Zone Name 3
    276  PERIM-2-WEST,            !- Zone Name 4
    277  CORE-2;                  !- Zone Name 4
    278 ZONE,
    279     PERIM-2-NORTH,           !- Zone Name
    280     0,                       !- Relative North (to building) {deg}
    281     0,                       !- X Origin {m}
    282     0,                       !- Y Origin {m}
    283     0,                       !- Z Origin {m}
    284     1,                       !- Type
    285     1,                       !- Multiplier
    286     3,              !- Ceiling Height {m}
    287      273.019104004,       !- Volume {m3}
    288     detailed;                !- Zone Inside Convection Algorithm
    289 ZONE,
    290     PERIM-2-EAST,            !- Zone Name
    291     0,                       !- Relative North (to building) {deg}
    292     0,                       !- X Origin {m}
    293     0,                       !- Y Origin {m}
    294     0,                       !- Z Origin {m}
    295     1,                       !- Type
    296     1,                       !- Multiplier
    297     3,              !- Ceiling Height {m}
    298      462.299987793,       !- Volume {m3}
    299     detailed;                !- Zone Inside Convection Algorithm
    300 ZONE,
    301     PERIM-2-SOUTH,           !- Zone Name
    302     0,                       !- Relative North (to building) {deg}
    303     0,                       !- X Origin {m}
    304     0,                       !- Y Origin {m}
    305     0,                       !- Z Origin {m}
    306     1,                       !- Type
    307     1,                       !- Multiplier
    308     3,              !- Ceiling Height {m}
    309      273.019104004,       !- Volume {m3}
    310     detailed;                !- Zone Inside Convection Algorithm
    311 ZONE,
    312     PERIM-2-WEST,            !- Zone Name
    313     0,                       !- Relative North (to building) {deg}
    314     0,                       !- X Origin {m}
    315     0,                       !- Y Origin {m}
    316     0,                       !- Z Origin {m}
    317     1,                       !- Type
    318     1,                       !- Multiplier
    319     3,              !- Ceiling Height {m}
    320      462.299987793,       !- Volume {m3}
    321     detailed;                !- Zone Inside Convection Algorithm
    322 ZONE,
    323     CORE-2,                  !- Zone Name
    324     0,                       !- Relative North (to building) {deg}
    325     0,                       !- X Origin {m}
    326     0,                       !- Y Origin {m}
    327     0,                       !- Z Origin {m}
    328     1,                       !- Type
    329     1,                       !- Multiplier
    330     3,              !- Ceiling Height {m}
    331      1316.452148438,            !- Volume {m3}
    332     detailed;                !- Zone Inside Convection Algorithm
    333 !------------------------------------------------------------------
    334 !                      T H I R D   F L O O R
    335 !------------------------------------------------------------------
    336 ZONE,
    337     PERIM-3-NORTH,           !- Zone Name
    338     0,                       !- Relative North (to building) {deg}
    339     0,                       !- X Origin {m}
    340     0,                       !- Y Origin {m}
    341     0,                       !- Z Origin {m}
    342     1,                       !- Type
    343     1,                       !- Multiplier
    344     3,              !- Ceiling Height {m}
    345      273.019104004,       !- Volume {m3}
    346     detailed;                !- Zone Inside Convection Algorithm
    347 ZONE,
    348     PERIM-3-EAST,            !- Zone Name
    349     0,                       !- Relative North (to building) {deg}
    350     0,                       !- X Origin {m}
    351     0,                       !- Y Origin {m}
    352     0,                       !- Z Origin {m}
    353     1,                       !- Type
    354     1,                       !- Multiplier
    355     3,              !- Ceiling Height {m}
    356      462.299987793,       !- Volume {m3}
    357     detailed;                !- Zone Inside Convection Algorithm
    358 ZONE,
    359     PERIM-3-SOUTH,           !- Zone Name
    360     0,                       !- Relative North (to building) {deg}
    361     0,                       !- X Origin {m}
    362     0,                       !- Y Origin {m}
    363     0,                       !- Z Origin {m}
    364     1,                       !- Type
    365     1,                       !- Multiplier
    366     3,              !- Ceiling Height {m}
    367      273.019104004,       !- Volume {m3}
    368     detailed;                !- Zone Inside Convection Algorithm
    369 ZONE,
    370     PERIM-3-WEST,                  !- Zone Name
    371     0,                       !- Relative North (to building) {deg}
    372     0,                       !- X Origin {m}
    373     0,                       !- Y Origin {m}
    374     0,                       !- Z Origin {m}
    375     1,                       !- Type
    376     1,                       !- Multiplier
    377     3,              !- Ceiling Height {m}
    378      462.299987793,       !- Volume {m3}
    379     detailed;                !- Zone Inside Convection Algorithm
    380 ZONE,
    381     CORE-3,                  !- Zone Name
    382     0,                       !- Relative North (to building) {deg}
    383     0,                       !- X Origin {m}
    384     0,                       !- Y Origin {m}
    385     0,                       !- Z Origin {m}
    386     1,                       !- Type
    387     1,                       !- Multiplier
    388     3,              !- Ceiling Height {m}
    389      1316.452148438,            !- Volume {m3}
    390     detailed;                !- Zone Inside Convection Algorithm
    391 !-   ===========  ALL OBJECTS IN CLASS: BuildingSurface:Detailed ===========
    392 BuildingSurface:Detailed,
    393     Ext-Per1N-Nor,                 !- User Supplied Surface Name
    394     WALL,                    !- Surface Type
    395     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
    396     PERIM-1-NORTH,                  !- Zone Name
    397     Outdoors,     !- OutsideFaceEnvironment
    398     ,                        !- OutsideFaceEnvironment Object
    399     SunExposed,              !- Sun Exposure
    400     WindExposed,             !- Wind Exposure
    401     AutoCalculate,                    !- View Factor to Ground
    402     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    403     24.383996964,                  !- Vertex 1 X-coordinate {m}
    404     38.099998474,                  !- Vertex 1 Y-coordinate {m}
    405     3,                  !- Vertex 1 Z-coordinate {m}
    406     24.383996964,                  !- Vertex 2 X-coordinate {m}
    407     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    408     0.000,                   !- Vertex 2 Z-coordinate {m}
    409     0.000,                   !- Vertex 3 X-coordinate {m}
    410     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    411     0.000,                   !- Vertex 3 Z-coordinate {m}
    412     0.000,                   !- Vertex 4 X-coordinate {m}
    413     38.099998474,                  !- Vertex 4 Y-coordinate {m}
    414     3;                  !- Vertex 4 Z-coordinate {m}
    415 BuildingSurface:Detailed,
    416     Ceiling-Per1N,                   !- User Supplied Surface Name
    417     CEILING,                 !- Surface Type
    418     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
    419     PERIM-1-NORTH,                  !- InsideFaceEnvironment
    420     Adiabatic,               !- OutsideFaceEnvironment
    421     ,
    422     NoSun,                   !- Sun Exposure
    423     NoWind,                  !- Wind Exposure
    424     AutoCalculate,                    !- View Factor to Ground
    425     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    426      19.783994675,                  !- Vertex 1 X-coordinate {m}
    427      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    428     3,                  !- Vertex 1 Z-coordinate {m}
    429     24.383996964,                  !- Vertex 2 X-coordinate {m}
    430     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    431     3,                  !- Vertex 2 Z-coordinate {m}
    432     0.000,                   !- Vertex 3 X-coordinate {m}
    433     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    434     3,                  !- Vertex 3 Z-coordinate {m}
    435     4.6,                   !- Vertex 4 X-coordinate {m}
    436      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    437     3;                  !- Vertex 4 Z-coordinate {m}
    438 BuildingSurface:Detailed,
    439     Floor-Per1N,                   !- User Supplied Surface Name
    440     FLOOR,                   !- Surface Type
    441     Unheated - 4in Slab with Carpet_Ext-slab,   !- Construction Name of the Surface
    442     PERIM-1-NORTH,                  !- InsideFaceEnvironment
    443     Ground,               !- OutsideFaceEnvironment
    444     ,                   !- OutsideFaceEnvironment Object
    445     NoSun,                   !- Sun Exposure
    446     NoWind,                  !- Wind Exposure
    447     0.00,                    !- View Factor to Ground
    448     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    449     4.6,                   !- Vertex 1 X-coordinate {m}
    450      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    451     0.000,                   !- Vertex 1 Z-coordinate {m}
    452     0.000,                   !- Vertex 2 X-coordinate {m}
    453     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    454     0.000,                   !- Vertex 2 Z-coordinate {m}
    455     24.383996964,                  !- Vertex 3 X-coordinate {m}
    456     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    457     0.000,                   !- Vertex 3 Z-coordinate {m}
    458      19.783994675,                  !- Vertex 4 X-coordinate {m}
    459      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    460     0.000;                   !- Vertex 4 Z-coordinate {m}
    461 BuildingSurface:Detailed,
    462     Int-Per1N-SW,                 !- User Supplied Surface Name
    463     WALL,                    !- Surface Type
    464     Standard_Int-Wall,               !- Construction Name of the Surface
    465     PERIM-1-NORTH,                  !- InsideFaceEnvironment
    466     Zone,               !- OutsideFaceEnvironment
    467     PERIM-1-WEST,                 !- OutsideFaceEnvironment Object
    468     NoSun,                   !- Sun Exposure
    469     NoWind,                  !- Wind Exposure
    470     AutoCalculate,                    !- View Factor to Ground
    471     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    472     0.000,                   !- Vertex 1 X-coordinate {m}
    473     38.099998474,                  !- Vertex 1 Y-coordinate {m}
    474     3,                  !- Vertex 1 Z-coordinate {m}
    475     0.000,                   !- Vertex 2 X-coordinate {m}
    476     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    477     0.000,                   !- Vertex 2 Z-coordinate {m}
    478     4.6,                   !- Vertex 3 X-coordinate {m}
    479      33.500000000,                  !- Vertex 3 Y-coordinate {m}
    480     0.000,                   !- Vertex 3 Z-coordinate {m}
    481     4.6,                   !- Vertex 4 X-coordinate {m}
    482      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    483     3;                  !- Vertex 4 Z-coordinate {m}
    484 BuildingSurface:Detailed,
    485     Int-Per1N-Sou,                 !- User Supplied Surface Name
    486     WALL,                    !- Surface Type
    487     Standard_Int-Wall,               !- Construction Name of the Surface
    488     PERIM-1-NORTH,                  !- InsideFaceEnvironment
    489     Zone,               !- OutsideFaceEnvironment
    490     CORE-1,                 !- OutsideFaceEnvironment Object
    491     NoSun,                   !- Sun Exposure
    492     NoWind,                  !- Wind Exposure
    493     AutoCalculate,                    !- View Factor to Ground
    494     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    495     4.6,                   !- Vertex 1 X-coordinate {m}
    496      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    497     3,                  !- Vertex 1 Z-coordinate {m}
    498     4.6,                   !- Vertex 2 X-coordinate {m}
    499      33.500000000,                  !- Vertex 2 Y-coordinate {m}
    500     0.000,                   !- Vertex 2 Z-coordinate {m}
    501      19.783994675,                  !- Vertex 3 X-coordinate {m}
    502      33.500000000,                  !- Vertex 3 Y-coordinate {m}
    503     0.000,                   !- Vertex 3 Z-coordinate {m}
    504      19.783994675,                  !- Vertex 4 X-coordinate {m}
    505      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    506     3;                  !- Vertex 4 Z-coordinate {m}
    507 BuildingSurface:Detailed,
    508     Int-Per1N-SE,                 !- User Supplied Surface Name
    509     WALL,                    !- Surface Type
    510     Standard_Int-Wall,               !- Construction Name of the Surface
    511     PERIM-1-NORTH,                  !- InsideFaceEnvironment
    512     Zone,               !- OutsideFaceEnvironment
    513     PERIM-1-EAST,                 !- OutsideFaceEnvironment Object
    514     NoSun,                   !- Sun Exposure
    515     NoWind,                  !- Wind Exposure
    516     AutoCalculate,                    !- View Factor to Ground
    517     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    518      19.783994675,                  !- Vertex 1 X-coordinate {m}
    519      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    520     3,                  !- Vertex 1 Z-coordinate {m}
    521      19.783994675,                  !- Vertex 2 X-coordinate {m}
    522      33.500000000,                  !- Vertex 2 Y-coordinate {m}
    523     0.000,                   !- Vertex 2 Z-coordinate {m}
    524     24.383996964,                  !- Vertex 3 X-coordinate {m}
    525     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    526     0.000,                   !- Vertex 3 Z-coordinate {m}
    527     24.383996964,                  !- Vertex 4 X-coordinate {m}
    528     38.099998474,                  !- Vertex 4 Y-coordinate {m}
    529     3;                  !- Vertex 4 Z-coordinate {m}
    530 BuildingSurface:Detailed,
    531     Ext-Per1E-Eas,                 !- User Supplied Surface Name
    532     WALL,                    !- Surface Type
    533     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
    534     PERIM-1-EAST,                  !- Zone Name
    535     Outdoors,     !- OutsideFaceEnvironment
    536     ,                        !- OutsideFaceEnvironment Object
    537     SunExposed,              !- Sun Exposure
    538     WindExposed,             !- Wind Exposure
    539     AutoCalculate,                    !- View Factor to Ground
    540     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    541     24.383996964,                  !- Vertex 1 X-coordinate {m}
    542     0.000,                   !- Vertex 1 Y-coordinate {m}
    543     3,                  !- Vertex 1 Z-coordinate {m}
    544     24.383996964,                  !- Vertex 2 X-coordinate {m}
    545     0.000,                   !- Vertex 2 Y-coordinate {m}
    546     0.000,                   !- Vertex 2 Z-coordinate {m}
    547     24.383996964,                  !- Vertex 3 X-coordinate {m}
    548     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    549     0.000,                   !- Vertex 3 Z-coordinate {m}
    550     24.383996964,                  !- Vertex 4 X-coordinate {m}
    551     38.099998474,                  !- Vertex 4 Y-coordinate {m}
    552     3;                  !- Vertex 4 Z-coordinate {m}
    553 BuildingSurface:Detailed,
    554     Ceiling-Per1E,                   !- User Supplied Surface Name
    555     CEILING,                 !- Surface Type
    556     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
    557     PERIM-1-EAST,                  !- InsideFaceEnvironment
    558     Adiabatic,               !- OutsideFaceEnvironment
    559     ,
    560     NoSun,                   !- Sun Exposure
    561     NoWind,                  !- Wind Exposure
    562     AutoCalculate,                    !- View Factor to Ground
    563     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    564      19.783994675,                  !- Vertex 1 X-coordinate {m}
    565     4.6,                   !- Vertex 1 Y-coordinate {m}
    566     3,                  !- Vertex 1 Z-coordinate {m}
    567     24.383996964,                  !- Vertex 2 X-coordinate {m}
    568     0.000,                   !- Vertex 2 Y-coordinate {m}
    569     3,                  !- Vertex 2 Z-coordinate {m}
    570     24.383996964,                  !- Vertex 3 X-coordinate {m}
    571     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    572     3,                  !- Vertex 3 Z-coordinate {m}
    573      19.783994675,                  !- Vertex 4 X-coordinate {m}
    574      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    575     3;                  !- Vertex 4 Z-coordinate {m}
    576 BuildingSurface:Detailed,
    577     Floor-Per1E,                   !- User Supplied Surface Name
    578     FLOOR,                   !- Surface Type
    579     Unheated - 4in Slab with Carpet_Ext-slab,   !- Construction Name of the Surface
    580     PERIM-1-EAST,                  !- InsideFaceEnvironment
    581     Ground,               !- OutsideFaceEnvironment
    582     ,                   !- OutsideFaceEnvironment Object
    583     NoSun,                   !- Sun Exposure
    584     NoWind,                  !- Wind Exposure
    585     0.00,                    !- View Factor to Ground
    586     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    587      19.783994675,                  !- Vertex 1 X-coordinate {m}
    588      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    589     0.000,                   !- Vertex 1 Z-coordinate {m}
    590     24.383996964,                  !- Vertex 2 X-coordinate {m}
    591     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    592     0.000,                   !- Vertex 2 Z-coordinate {m}
    593     24.383996964,                  !- Vertex 3 X-coordinate {m}
    594     0.000,                   !- Vertex 3 Y-coordinate {m}
    595     0.000,                   !- Vertex 3 Z-coordinate {m}
    596      19.783994675,                  !- Vertex 4 X-coordinate {m}
    597     4.6,                   !- Vertex 4 Y-coordinate {m}
    598     0.000;                   !- Vertex 4 Z-coordinate {m}
    599 BuildingSurface:Detailed,
    600     Int-Per1E-NW,                 !- User Supplied Surface Name
    601     WALL,                    !- Surface Type
    602     Standard_Int-Wall,               !- Construction Name of the Surface
    603     PERIM-1-EAST,                  !- InsideFaceEnvironment
    604     Zone,               !- OutsideFaceEnvironment
    605     PERIM-1-NORTH,                 !- OutsideFaceEnvironment Object
    606     NoSun,                   !- Sun Exposure
    607     NoWind,                  !- Wind Exposure
    608     AutoCalculate,                    !- View Factor to Ground
    609     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    610     24.383996964,                  !- Vertex 1 X-coordinate {m}
    611     38.099998474,                  !- Vertex 1 Y-coordinate {m}
    612     3,                  !- Vertex 1 Z-coordinate {m}
    613     24.383996964,                  !- Vertex 2 X-coordinate {m}
    614     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    615     0.000,                   !- Vertex 2 Z-coordinate {m}
    616      19.783994675,                  !- Vertex 3 X-coordinate {m}
    617      33.500000000,                  !- Vertex 3 Y-coordinate {m}
    618     0.000,                   !- Vertex 3 Z-coordinate {m}
    619      19.783994675,                  !- Vertex 4 X-coordinate {m}
    620      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    621     3;                  !- Vertex 4 Z-coordinate {m}
    622 BuildingSurface:Detailed,
    623     Int-Per1E-Wes,                 !- User Supplied Surface Name
    624     WALL,                    !- Surface Type
    625     Standard_Int-Wall,               !- Construction Name of the Surface
    626     PERIM-1-EAST,                  !- InsideFaceEnvironment
    627     Zone,               !- OutsideFaceEnvironment
    628     CORE-1,                 !- OutsideFaceEnvironment Object
    629     NoSun,                   !- Sun Exposure
    630     NoWind,                  !- Wind Exposure
    631     AutoCalculate,                    !- View Factor to Ground
    632     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    633      19.783994675,                  !- Vertex 1 X-coordinate {m}
    634      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    635     3,                  !- Vertex 1 Z-coordinate {m}
    636      19.783994675,                  !- Vertex 2 X-coordinate {m}
    637      33.500000000,                  !- Vertex 2 Y-coordinate {m}
    638     0.000,                   !- Vertex 2 Z-coordinate {m}
    639      19.783994675,                  !- Vertex 3 X-coordinate {m}
    640     4.6,                   !- Vertex 3 Y-coordinate {m}
    641     0.000,                   !- Vertex 3 Z-coordinate {m}
    642      19.783994675,                  !- Vertex 4 X-coordinate {m}
    643     4.6,                   !- Vertex 4 Y-coordinate {m}
    644     3;                  !- Vertex 4 Z-coordinate {m}
    645 BuildingSurface:Detailed,
    646     Int-Per1E-SW,                 !- User Supplied Surface Name
    647     WALL,                    !- Surface Type
    648     Standard_Int-Wall,               !- Construction Name of the Surface
    649     PERIM-1-EAST,                  !- InsideFaceEnvironment
    650     Zone,               !- OutsideFaceEnvironment
    651     PERIM-1-SOUTH,                 !- OutsideFaceEnvironment Object
    652     NoSun,                   !- Sun Exposure
    653     NoWind,                  !- Wind Exposure
    654     AutoCalculate,                    !- View Factor to Ground
    655     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    656      19.783994675,                  !- Vertex 1 X-coordinate {m}
    657     4.6,                   !- Vertex 1 Y-coordinate {m}
    658     3,                  !- Vertex 1 Z-coordinate {m}
    659      19.783994675,                  !- Vertex 2 X-coordinate {m}
    660     4.6,                   !- Vertex 2 Y-coordinate {m}
    661     0.000,                   !- Vertex 2 Z-coordinate {m}
    662     24.383996964,                  !- Vertex 3 X-coordinate {m}
    663     0.000,                   !- Vertex 3 Y-coordinate {m}
    664     0.000,                   !- Vertex 3 Z-coordinate {m}
    665     24.383996964,                  !- Vertex 4 X-coordinate {m}
    666     0.000,                   !- Vertex 4 Y-coordinate {m}
    667     3;                  !- Vertex 4 Z-coordinate {m}
    668 BuildingSurface:Detailed,
    669     Ext-Per1S-Sou,                 !- User Supplied Surface Name
    670     WALL,                    !- Surface Type
    671     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
    672     PERIM-1-SOUTH,                  !- Zone Name
    673     Outdoors,     !- OutsideFaceEnvironment
    674     ,                        !- OutsideFaceEnvironment Object
    675     SunExposed,              !- Sun Exposure
    676     WindExposed,             !- Wind Exposure
    677     AutoCalculate,                    !- View Factor to Ground
    678     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    679     0.000,                   !- Vertex 1 X-coordinate {m}
    680     0.000,                   !- Vertex 1 Y-coordinate {m}
    681     3,                  !- Vertex 1 Z-coordinate {m}
    682     0.000,                   !- Vertex 2 X-coordinate {m}
    683     0.000,                   !- Vertex 2 Y-coordinate {m}
    684     0.000,                   !- Vertex 2 Z-coordinate {m}
    685     24.383996964,                  !- Vertex 3 X-coordinate {m}
    686     0.000,                   !- Vertex 3 Y-coordinate {m}
    687     0.000,                   !- Vertex 3 Z-coordinate {m}
    688     24.383996964,                  !- Vertex 4 X-coordinate {m}
    689     0.000,                   !- Vertex 4 Y-coordinate {m}
    690     3;                  !- Vertex 4 Z-coordinate {m}
    691 BuildingSurface:Detailed,
    692     Ceiling-Per1S,                   !- User Supplied Surface Name
    693     CEILING,                 !- Surface Type
    694     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
    695     PERIM-1-SOUTH,                  !- InsideFaceEnvironment
    696     Adiabatic,               !- OutsideFaceEnvironment
    697     ,
    698     NoSun,                   !- Sun Exposure
    699     NoWind,                  !- Wind Exposure
    700     AutoCalculate,                    !- View Factor to Ground
    701     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    702     4.6,                   !- Vertex 1 X-coordinate {m}
    703     4.6,                   !- Vertex 1 Y-coordinate {m}
    704     3,                  !- Vertex 1 Z-coordinate {m}
    705     0.000,                   !- Vertex 2 X-coordinate {m}
    706     0.000,                   !- Vertex 2 Y-coordinate {m}
    707     3,                  !- Vertex 2 Z-coordinate {m}
    708     24.383996964,                  !- Vertex 3 X-coordinate {m}
    709     0.000,                   !- Vertex 3 Y-coordinate {m}
    710     3,                  !- Vertex 3 Z-coordinate {m}
    711      19.783994675,                  !- Vertex 4 X-coordinate {m}
    712     4.6,                   !- Vertex 4 Y-coordinate {m}
    713     3;                  !- Vertex 4 Z-coordinate {m}
    714 BuildingSurface:Detailed,
    715     Floor-Per1S,                   !- User Supplied Surface Name
    716     FLOOR,                   !- Surface Type
    717     Unheated - 4in Slab with Carpet_Ext-slab,   !- Construction Name of the Surface
    718     PERIM-1-SOUTH,                  !- InsideFaceEnvironment
    719     Ground,               !- OutsideFaceEnvironment
    720     ,                   !- OutsideFaceEnvironment Object
    721     NoSun,                   !- Sun Exposure
    722     NoWind,                  !- Wind Exposure
    723     0.00,                    !- View Factor to Ground
    724     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    725      19.783994675,                  !- Vertex 1 X-coordinate {m}
    726     4.6,                   !- Vertex 1 Y-coordinate {m}
    727     0.000,                   !- Vertex 1 Z-coordinate {m}
    728     24.383996964,                  !- Vertex 2 X-coordinate {m}
    729     0.000,                   !- Vertex 2 Y-coordinate {m}
    730     0.000,                   !- Vertex 2 Z-coordinate {m}
    731     0.000,                   !- Vertex 3 X-coordinate {m}
    732     0.000,                   !- Vertex 3 Y-coordinate {m}
    733     0.000,                   !- Vertex 3 Z-coordinate {m}
    734     4.6,                   !- Vertex 4 X-coordinate {m}
    735     4.6,                   !- Vertex 4 Y-coordinate {m}
    736     0.000;                   !- Vertex 4 Z-coordinate {m}
    737 BuildingSurface:Detailed,
    738     Int-Per1S-NE,                 !- User Supplied Surface Name
    739     WALL,                    !- Surface Type
    740     Standard_Int-Wall,               !- Construction Name of the Surface
    741     PERIM-1-SOUTH,                  !- InsideFaceEnvironment
    742     Zone,               !- OutsideFaceEnvironment
    743     PERIM-1-EAST,                 !- OutsideFaceEnvironment Object
    744     NoSun,                   !- Sun Exposure
    745     NoWind,                  !- Wind Exposure
    746     AutoCalculate,                    !- View Factor to Ground
    747     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    748     24.383996964,                  !- Vertex 1 X-coordinate {m}
    749     0.000,                   !- Vertex 1 Y-coordinate {m}
    750     3,                  !- Vertex 1 Z-coordinate {m}
    751     24.383996964,                  !- Vertex 2 X-coordinate {m}
    752     0.000,                   !- Vertex 2 Y-coordinate {m}
    753     0.000,                   !- Vertex 2 Z-coordinate {m}
    754      19.783994675,                  !- Vertex 3 X-coordinate {m}
    755     4.6,                   !- Vertex 3 Y-coordinate {m}
    756     0.000,                   !- Vertex 3 Z-coordinate {m}
    757      19.783994675,                  !- Vertex 4 X-coordinate {m}
    758     4.6,                   !- Vertex 4 Y-coordinate {m}
    759     3;                  !- Vertex 4 Z-coordinate {m}
    760 BuildingSurface:Detailed,
    761     Int-Per1S-Nor,                 !- User Supplied Surface Name
    762     WALL,                    !- Surface Type
    763     Standard_Int-Wall,               !- Construction Name of the Surface
    764     PERIM-1-SOUTH,                  !- InsideFaceEnvironment
    765     Zone,               !- OutsideFaceEnvironment
    766     CORE-1,                 !- OutsideFaceEnvironment Object
    767     NoSun,                   !- Sun Exposure
    768     NoWind,                  !- Wind Exposure
    769     AutoCalculate,                    !- View Factor to Ground
    770     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    771      19.783994675,                  !- Vertex 1 X-coordinate {m}
    772     4.6,                   !- Vertex 1 Y-coordinate {m}
    773     3,                  !- Vertex 1 Z-coordinate {m}
    774      19.783994675,                  !- Vertex 2 X-coordinate {m}
    775     4.6,                   !- Vertex 2 Y-coordinate {m}
    776     0.000,                   !- Vertex 2 Z-coordinate {m}
    777     4.6,                   !- Vertex 3 X-coordinate {m}
    778     4.6,                   !- Vertex 3 Y-coordinate {m}
    779     0.000,                   !- Vertex 3 Z-coordinate {m}
    780     4.6,                   !- Vertex 4 X-coordinate {m}
    781     4.6,                   !- Vertex 4 Y-coordinate {m}
    782     3;                  !- Vertex 4 Z-coordinate {m}
    783 BuildingSurface:Detailed,
    784     Int-Per1S-NW,                 !- User Supplied Surface Name
    785     WALL,                    !- Surface Type
    786     Standard_Int-Wall,               !- Construction Name of the Surface
    787     PERIM-1-SOUTH,                  !- InsideFaceEnvironment
    788     Zone,               !- OutsideFaceEnvironment
    789     PERIM-1-WEST,                 !- OutsideFaceEnvironment Object
    790     NoSun,                   !- Sun Exposure
    791     NoWind,                  !- Wind Exposure
    792     AutoCalculate,                    !- View Factor to Ground
    793     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    794     4.6,                   !- Vertex 1 X-coordinate {m}
    795     4.6,                   !- Vertex 1 Y-coordinate {m}
    796     3,                  !- Vertex 1 Z-coordinate {m}
    797     4.6,                   !- Vertex 2 X-coordinate {m}
    798     4.6,                   !- Vertex 2 Y-coordinate {m}
    799     0.000,                   !- Vertex 2 Z-coordinate {m}
    800     0.000,                   !- Vertex 3 X-coordinate {m}
    801     0.000,                   !- Vertex 3 Y-coordinate {m}
    802     0.000,                   !- Vertex 3 Z-coordinate {m}
    803     0.000,                   !- Vertex 4 X-coordinate {m}
    804     0.000,                   !- Vertex 4 Y-coordinate {m}
    805     3;                  !- Vertex 4 Z-coordinate {m}
    806 BuildingSurface:Detailed,
    807     Ext-Per1W-Wes,                 !- User Supplied Surface Name
    808     WALL,                    !- Surface Type
    809     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
    810     PERIM-1-WEST,                  !- Zone Name
    811     Outdoors,     !- OutsideFaceEnvironment
    812     ,                        !- OutsideFaceEnvironment Object
    813     SunExposed,              !- Sun Exposure
    814     WindExposed,             !- Wind Exposure
    815     AutoCalculate,                    !- View Factor to Ground
    816     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    817     0.000,                   !- Vertex 1 X-coordinate {m}
    818     38.099998474,                  !- Vertex 1 Y-coordinate {m}
    819     3,                  !- Vertex 1 Z-coordinate {m}
    820     0.000,                   !- Vertex 2 X-coordinate {m}
    821     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    822     0.000,                   !- Vertex 2 Z-coordinate {m}
    823     0.000,                   !- Vertex 3 X-coordinate {m}
    824     0.000,                   !- Vertex 3 Y-coordinate {m}
    825     0.000,                   !- Vertex 3 Z-coordinate {m}
    826     0.000,                   !- Vertex 4 X-coordinate {m}
    827     0.000,                   !- Vertex 4 Y-coordinate {m}
    828     3;                  !- Vertex 4 Z-coordinate {m}
    829 BuildingSurface:Detailed,
    830     Ceiling-Per1W,                   !- User Supplied Surface Name
    831     CEILING,                 !- Surface Type
    832     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
    833     PERIM-1-WEST,                  !- InsideFaceEnvironment
    834     Adiabatic,               !- OutsideFaceEnvironment
    835     ,
    836     NoSun,                   !- Sun Exposure
    837     NoWind,                  !- Wind Exposure
    838     AutoCalculate,                    !- View Factor to Ground
    839     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    840     4.6,                   !- Vertex 1 X-coordinate {m}
    841      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    842     3,                  !- Vertex 1 Z-coordinate {m}
    843     0.000,                   !- Vertex 2 X-coordinate {m}
    844     38.099998474,                  !- Vertex 2 Y-coordinate {m}
    845     3,                  !- Vertex 2 Z-coordinate {m}
    846     0.000,                   !- Vertex 3 X-coordinate {m}
    847     0.000,                   !- Vertex 3 Y-coordinate {m}
    848     3,                  !- Vertex 3 Z-coordinate {m}
    849     4.6,                   !- Vertex 4 X-coordinate {m}
    850     4.6,                   !- Vertex 4 Y-coordinate {m}
    851     3;                  !- Vertex 4 Z-coordinate {m}
    852 BuildingSurface:Detailed,
    853     Floor-Per1W,                   !- User Supplied Surface Name
    854     FLOOR,                   !- Surface Type
    855     Unheated - 4in Slab with Carpet_Ext-slab,   !- Construction Name of the Surface
    856     PERIM-1-WEST,                  !- InsideFaceEnvironment
    857     Ground,               !- OutsideFaceEnvironment
    858     ,                   !- OutsideFaceEnvironment Object
    859     NoSun,                   !- Sun Exposure
    860     NoWind,                  !- Wind Exposure
    861     0.00,                    !- View Factor to Ground
    862     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    863     4.6,                   !- Vertex 1 X-coordinate {m}
    864     4.6,                   !- Vertex 1 Y-coordinate {m}
    865     0.000,                   !- Vertex 1 Z-coordinate {m}
    866     0.000,                   !- Vertex 2 X-coordinate {m}
    867     0.000,                   !- Vertex 2 Y-coordinate {m}
    868     0.000,                   !- Vertex 2 Z-coordinate {m}
    869     0.000,                   !- Vertex 3 X-coordinate {m}
    870     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    871     0.000,                   !- Vertex 3 Z-coordinate {m}
    872     4.6,                   !- Vertex 4 X-coordinate {m}
    873      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    874     0.000;                   !- Vertex 4 Z-coordinate {m}
    875 BuildingSurface:Detailed,
    876     Int-Per1W-SE,                 !- User Supplied Surface Name
    877     WALL,                    !- Surface Type
    878     Standard_Int-Wall,               !- Construction Name of the Surface
    879     PERIM-1-WEST,                  !- InsideFaceEnvironment
    880     Zone,               !- OutsideFaceEnvironment
    881     PERIM-1-SOUTH,                 !- OutsideFaceEnvironment Object
    882     NoSun,                   !- Sun Exposure
    883     NoWind,                  !- Wind Exposure
    884     AutoCalculate,                    !- View Factor to Ground
    885     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    886     0.000,                   !- Vertex 1 X-coordinate {m}
    887     0.000,                   !- Vertex 1 Y-coordinate {m}
    888     3,                  !- Vertex 1 Z-coordinate {m}
    889     0.000,                   !- Vertex 2 X-coordinate {m}
    890     0.000,                   !- Vertex 2 Y-coordinate {m}
    891     0.000,                   !- Vertex 2 Z-coordinate {m}
    892     4.6,                   !- Vertex 3 X-coordinate {m}
    893     4.6,                   !- Vertex 3 Y-coordinate {m}
    894     0.000,                   !- Vertex 3 Z-coordinate {m}
    895     4.6,                   !- Vertex 4 X-coordinate {m}
    896     4.6,                   !- Vertex 4 Y-coordinate {m}
    897     3;                  !- Vertex 4 Z-coordinate {m}
    898 BuildingSurface:Detailed,
    899     Int-Per1W-Eas,                 !- User Supplied Surface Name
    900     WALL,                    !- Surface Type
    901     Standard_Int-Wall,               !- Construction Name of the Surface
    902     PERIM-1-WEST,                  !- InsideFaceEnvironment
    903     Zone,               !- OutsideFaceEnvironment
    904     CORE-1,                 !- OutsideFaceEnvironment Object
    905     NoSun,                   !- Sun Exposure
    906     NoWind,                  !- Wind Exposure
    907     AutoCalculate,                    !- View Factor to Ground
    908     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    909     4.6,                   !- Vertex 1 X-coordinate {m}
    910     4.6,                   !- Vertex 1 Y-coordinate {m}
    911     3,                  !- Vertex 1 Z-coordinate {m}
    912     4.6,                   !- Vertex 2 X-coordinate {m}
    913     4.6,                   !- Vertex 2 Y-coordinate {m}
    914     0.000,                   !- Vertex 2 Z-coordinate {m}
    915     4.6,                   !- Vertex 3 X-coordinate {m}
    916      33.500000000,                  !- Vertex 3 Y-coordinate {m}
    917     0.000,                   !- Vertex 3 Z-coordinate {m}
    918     4.6,                   !- Vertex 4 X-coordinate {m}
    919      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    920     3;                  !- Vertex 4 Z-coordinate {m}
    921 BuildingSurface:Detailed,
    922     Int-Per1W-NE,                 !- User Supplied Surface Name
    923     WALL,                    !- Surface Type
    924     Standard_Int-Wall,               !- Construction Name of the Surface
    925     PERIM-1-WEST,                  !- InsideFaceEnvironment
    926     Zone,               !- OutsideFaceEnvironment
    927     PERIM-1-NORTH,                 !- OutsideFaceEnvironment Object
    928     NoSun,                   !- Sun Exposure
    929     NoWind,                  !- Wind Exposure
    930     AutoCalculate,                    !- View Factor to Ground
    931     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    932     4.6,                   !- Vertex 1 X-coordinate {m}
    933      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    934     3,                  !- Vertex 1 Z-coordinate {m}
    935     4.6,                   !- Vertex 2 X-coordinate {m}
    936      33.500000000,                  !- Vertex 2 Y-coordinate {m}
    937     0.000,                   !- Vertex 2 Z-coordinate {m}
    938     0.000,                   !- Vertex 3 X-coordinate {m}
    939     38.099998474,                  !- Vertex 3 Y-coordinate {m}
    940     0.000,                   !- Vertex 3 Z-coordinate {m}
    941     0.000,                   !- Vertex 4 X-coordinate {m}
    942     38.099998474,                  !- Vertex 4 Y-coordinate {m}
    943     3;                  !- Vertex 4 Z-coordinate {m}
    944 BuildingSurface:Detailed,
    945     Ceiling-Core1,                  !- User Supplied Surface Name
    946     CEILING,                 !- Surface Type
    947     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
    948     CORE-1,                  !- InsideFaceEnvironment
    949     Adiabatic,               !- OutsideFaceEnvironment
    950     ,
    951     NoSun,                   !- Sun Exposure
    952     NoWind,                  !- Wind Exposure
    953     AutoCalculate,                    !- View Factor to Ground
    954     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    955     4.6,                   !- Vertex 1 X-coordinate {m}
    956      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    957     3,                  !- Vertex 1 Z-coordinate {m}
    958     4.6,                   !- Vertex 2 X-coordinate {m}
    959     4.6,                   !- Vertex 2 Y-coordinate {m}
    960     3,                  !- Vertex 2 Z-coordinate {m}
    961      19.783994675,                  !- Vertex 3 X-coordinate {m}
    962     4.6,                   !- Vertex 3 Y-coordinate {m}
    963     3,                  !- Vertex 3 Z-coordinate {m}
    964      19.783994675,                  !- Vertex 4 X-coordinate {m}
    965      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    966     3;                  !- Vertex 4 Z-coordinate {m}
    967 BuildingSurface:Detailed,
    968     Floor-Core1,                  !- User Supplied Surface Name
    969     FLOOR,                   !- Surface Type
    970     Unheated - 4in Slab with Carpet_Ext-slab,   !- Construction Name of the Surface
    971     CORE-1,                   !- InsideFaceEnvironment
    972     Ground,               !- OutsideFaceEnvironment
    973     ,                  !- OutsideFaceEnvironment Object
    974     NoSun,                   !- Sun Exposure
    975     NoWind,                  !- Wind Exposure
    976     0.00,                    !- View Factor to Ground
    977     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    978      19.783994675,                  !- Vertex 1 X-coordinate {m}
    979      33.500000000,                  !- Vertex 1 Y-coordinate {m}
    980     0.000,                   !- Vertex 1 Z-coordinate {m}
    981      19.783994675,                  !- Vertex 2 X-coordinate {m}
    982     4.6,                   !- Vertex 2 Y-coordinate {m}
    983     0.000,                   !- Vertex 2 Z-coordinate {m}
    984     4.6,                   !- Vertex 3 X-coordinate {m}
    985     4.6,                   !- Vertex 3 Y-coordinate {m}
    986     0.000,                   !- Vertex 3 Z-coordinate {m}
    987     4.6,                   !- Vertex 4 X-coordinate {m}
    988      33.500000000,                  !- Vertex 4 Y-coordinate {m}
    989     0.000;                   !- Vertex 4 Z-coordinate {m}
    990 BuildingSurface:Detailed,
    991     Int-Core1-Sou,                !- User Supplied Surface Name
    992     WALL,                    !- Surface Type
    993     Standard_Int-Wall,               !- Construction Name of the Surface
    994     CORE-1,                  !- InsideFaceEnvironment
    995     Zone,               !- OutsideFaceEnvironment
    996     PERIM-1-SOUTH,                 !- OutsideFaceEnvironment Object
    997     NoSun,                   !- Sun Exposure
    998     NoWind,                  !- Wind Exposure
    999     AutoCalculate,                    !- View Factor to Ground
   1000     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1001     4.6,                   !- Vertex 1 X-coordinate {m}
   1002     4.60,                  !- Vertex 1 Y-coordinate {m}
   1003     3,                  !- Vertex 1 Z-coordinate {m}
   1004     4.6,                   !- Vertex 2 X-coordinate {m}
   1005     4.6,                   !- Vertex 2 Y-coordinate {m}
   1006     0.000,                   !- Vertex 2 Z-coordinate {m}
   1007      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1008     4.6,                   !- Vertex 3 Y-coordinate {m}
   1009     0.000,                   !- Vertex 3 Z-coordinate {m}
   1010      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1011     4.6,                   !- Vertex 4 Y-coordinate {m}
   1012     3;                  !- Vertex 4 Z-coordinate {m}
   1013 BuildingSurface:Detailed,
   1014     Int-Core1-Wes,                !- User Supplied Surface Name
   1015     WALL,                    !- Surface Type
   1016     Standard_Int-Wall,               !- Construction Name of the Surface
   1017     CORE-1,                  !- InsideFaceEnvironment
   1018     Zone,               !- OutsideFaceEnvironment
   1019     PERIM-1-WEST,                 !- OutsideFaceEnvironment Object
   1020     NoSun,                   !- Sun Exposure
   1021     NoWind,                  !- Wind Exposure
   1022     AutoCalculate,                    !- View Factor to Ground
   1023     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1024     4.6,                   !- Vertex 1 X-coordinate {m}
   1025      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1026     3,                  !- Vertex 1 Z-coordinate {m}
   1027     4.6,                   !- Vertex 2 X-coordinate {m}
   1028      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1029     0.000,                   !- Vertex 2 Z-coordinate {m}
   1030     4.6,                   !- Vertex 3 X-coordinate {m}
   1031     4.6,                   !- Vertex 3 Y-coordinate {m}
   1032     0.000,                   !- Vertex 3 Z-coordinate {m}
   1033     4.6,                   !- Vertex 4 X-coordinate {m}
   1034     4.6,                   !- Vertex 4 Y-coordinate {m}
   1035     3000;               !- Vertex 4 Z-coordinate {m}
   1036 BuildingSurface:Detailed,
   1037     Int-Core1-Nor,                !- User Supplied Surface Name
   1038     WALL,                    !- Surface Type
   1039     Standard_Int-Wall,               !- Construction Name of the Surface
   1040     CORE-1,                  !- InsideFaceEnvironment
   1041     Zone,               !- OutsideFaceEnvironment
   1042     PERIM-1-NORTH,                 !- OutsideFaceEnvironment Object
   1043     NoSun,                   !- Sun Exposure
   1044     NoWind,                  !- Wind Exposure
   1045     AutoCalculate,                    !- View Factor to Ground
   1046     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1047      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1048      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1049     3,                  !- Vertex 1 Z-coordinate {m}
   1050      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1051      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1052     0.000,                   !- Vertex 2 Z-coordinate {m}
   1053     4.6,                   !- Vertex 3 X-coordinate {m}
   1054      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1055     0.000,                   !- Vertex 3 Z-coordinate {m}
   1056     4.6,                   !- Vertex 4 X-coordinate {m}
   1057      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1058     3;                  !- Vertex 4 Z-coordinate {m}
   1059 BuildingSurface:Detailed,
   1060     Int-Core1-Eas,                !- User Supplied Surface Name
   1061     WALL,                    !- Surface Type
   1062     Standard_Int-Wall,               !- Construction Name of the Surface
   1063     CORE-1,                  !- InsideFaceEnvironment
   1064     Zone,               !- OutsideFaceEnvironment
   1065     PERIM-1-EAST,                 !- OutsideFaceEnvironment Object
   1066     NoSun,                   !- Sun Exposure
   1067     NoWind,                  !- Wind Exposure
   1068     AutoCalculate,                    !- View Factor to Ground
   1069     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1070      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1071     4.6,                   !- Vertex 1 Y-coordinate {m}
   1072     3,                  !- Vertex 1 Z-coordinate {m}
   1073      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1074     4.6,                   !- Vertex 2 Y-coordinate {m}
   1075     0.000,                   !- Vertex 2 Z-coordinate {m}
   1076      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1077      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1078     0.000,                   !- Vertex 3 Z-coordinate {m}
   1079      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1080      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1081     3;                  !- Vertex 4 Z-coordinate {m}
   1082 BuildingSurface:Detailed,
   1083     Ext-Per2N-Nor,                 !- User Supplied Surface Name
   1084     WALL,                    !- Surface Type
   1085     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   1086     PERIM-2-NORTH,                  !- Zone Name
   1087     Outdoors,     !- OutsideFaceEnvironment
   1088     ,                        !- OutsideFaceEnvironment Object
   1089     SunExposed,              !- Sun Exposure
   1090     WindExposed,             !- Wind Exposure
   1091     AutoCalculate,                    !- View Factor to Ground
   1092     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1093     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1094     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1095       6,     !- Vertex 1 Z-coordinate {m}
   1096     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1097     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1098       3,       !- Vertex 2 Z-coordinate {m}
   1099     0.000,                   !- Vertex 3 X-coordinate {m}
   1100     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1101       3,      !- Vertex 3 Z-coordinate {m}
   1102     0.000,                   !- Vertex 4 X-coordinate {m}
   1103     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1104       6;      !- Vertex 4 Z-coordinate {m}
   1105 BuildingSurface:Detailed,
   1106     Ceiling-Per2N,                   !- User Supplied Surface Name
   1107     CEILING,                 !- Surface Type
   1108     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
   1109     PERIM-2-NORTH,                  !- InsideFaceEnvironment
   1110     Adiabatic,               !- OutsideFaceEnvironment
   1111     ,
   1112     NoSun,                   !- Sun Exposure
   1113     NoWind,                  !- Wind Exposure
   1114     AutoCalculate,                    !- View Factor to Ground
   1115     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1116      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1117      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1118       6,       !- Vertex 1 Z-coordinate {m}
   1119     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1120     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1121       6,      !- Vertex 2 Z-coordinate {m}
   1122     0.000,                   !- Vertex 3 X-coordinate {m}
   1123     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1124       6,      !- Vertex 3 Z-coordinate {m}
   1125     4.6,                   !- Vertex 4 X-coordinate {m}
   1126      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1127       6;       !- Vertex 4 Z-coordinate {m}
   1128 BuildingSurface:Detailed,
   1129     Floor-Per2N,                   !- User Supplied Surface Name
   1130     FLOOR,                   !- Surface Type
   1131     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1132     PERIM-2-NORTH,                  !- Zone Name
   1133     Adiabatic,               !- OutsideFaceEnvironment
   1134     ,
   1135     NoSun,                   !- Sun Exposure
   1136     NoWind,                  !- Wind Exposure
   1137     AutoCalculate,                    !- View Factor to Ground
   1138     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1139     4.6,                   !- Vertex 1 X-coordinate {m}
   1140      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1141       3,      !- Vertex 1 Z-coordinate {m}
   1142     0.000,                   !- Vertex 2 X-coordinate {m}
   1143     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1144       3,      !- Vertex 2 Z-coordinate {m}
   1145     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1146     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1147       3,       !- Vertex 3 Z-coordinate {m}
   1148      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1149      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1150       3;      !- Vertex 4 Z-coordinate {m}
   1151 BuildingSurface:Detailed,
   1152     Int-Per2N-SW,                 !- User Supplied Surface Name
   1153     WALL,                    !- Surface Type
   1154     Standard_Int-Wall,               !- Construction Name of the Surface
   1155     PERIM-2-NORTH,                  !- InsideFaceEnvironment
   1156     Zone,               !- OutsideFaceEnvironment
   1157     PERIM-2-WEST,                 !- OutsideFaceEnvironment Object
   1158     NoSun,                   !- Sun Exposure
   1159     NoWind,                  !- Wind Exposure
   1160     AutoCalculate,                    !- View Factor to Ground
   1161     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1162     0.000,                   !- Vertex 1 X-coordinate {m}
   1163     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1164       6,      !- Vertex 1 Z-coordinate {m}
   1165     0.000,                   !- Vertex 2 X-coordinate {m}
   1166     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1167       3,       !- Vertex 2 Z-coordinate {m}
   1168     4.6,                   !- Vertex 3 X-coordinate {m}
   1169      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1170       3,       !- Vertex 3 Z-coordinate {m}
   1171     4.6,                   !- Vertex 4 X-coordinate {m}
   1172      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1173       6;      !- Vertex 4 Z-coordinate {m}
   1174 BuildingSurface:Detailed,
   1175     Int-Per2N-Sou,                 !- User Supplied Surface Name
   1176     WALL,                    !- Surface Type
   1177     Standard_Int-Wall,               !- Construction Name of the Surface
   1178     PERIM-2-NORTH,                  !- InsideFaceEnvironment
   1179     Zone,               !- OutsideFaceEnvironment
   1180     CORE-2,                 !- OutsideFaceEnvironment Object
   1181     NoSun,                   !- Sun Exposure
   1182     NoWind,                  !- Wind Exposure
   1183     AutoCalculate,                    !- View Factor to Ground
   1184     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1185     4.6,                   !- Vertex 1 X-coordinate {m}
   1186      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1187       6,      !- Vertex 1 Z-coordinate {m}
   1188     4.6,                   !- Vertex 2 X-coordinate {m}
   1189      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1190       3,       !- Vertex 2 Z-coordinate {m}
   1191      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1192      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1193       3,      !- Vertex 3 Z-coordinate {m}
   1194      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1195      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1196       6;      !- Vertex 4 Z-coordinate {m}
   1197 BuildingSurface:Detailed,
   1198     Int-Per2N-SE,                 !- User Supplied Surface Name
   1199     WALL,                    !- Surface Type
   1200     Standard_Int-Wall,               !- Construction Name of the Surface
   1201     PERIM-2-NORTH,                  !- InsideFaceEnvironment
   1202     Zone,               !- OutsideFaceEnvironment
   1203     PERIM-2-EAST,                 !- OutsideFaceEnvironment Object
   1204     NoSun,                   !- Sun Exposure
   1205     NoWind,                  !- Wind Exposure
   1206     AutoCalculate,                    !- View Factor to Ground
   1207     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1208      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1209      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1210       6,      !- Vertex 1 Z-coordinate {m}
   1211      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1212      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1213       3,       !- Vertex 2 Z-coordinate {m}
   1214     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1215     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1216       3,       !- Vertex 3 Z-coordinate {m}
   1217     24.383996964,                  !- Vertex 4 X-coordinate {m}
   1218     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1219       6;     !- Vertex 4 Z-coordinate {m}
   1220 BuildingSurface:Detailed,
   1221     Ext-Per2E-Eas,                 !- User Supplied Surface Name
   1222     WALL,                    !- Surface Type
   1223     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   1224     PERIM-2-EAST,                  !- Zone Name
   1225     Outdoors,     !- OutsideFaceEnvironment
   1226     ,                        !- OutsideFaceEnvironment Object
   1227     SunExposed,              !- Sun Exposure
   1228     WindExposed,             !- Wind Exposure
   1229     AutoCalculate,                    !- View Factor to Ground
   1230     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1231     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1232     0.000,                   !- Vertex 1 Y-coordinate {m}
   1233       6,      !- Vertex 1 Z-coordinate {m}
   1234     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1235     0.000,                   !- Vertex 2 Y-coordinate {m}
   1236       3,       !- Vertex 2 Z-coordinate {m}
   1237     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1238     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1239       3,       !- Vertex 3 Z-coordinate {m}
   1240     24.383996964,                  !- Vertex 4 X-coordinate {m}
   1241     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1242       6;      !- Vertex 4 Z-coordinate {m}
   1243 BuildingSurface:Detailed,
   1244     Ceiling-Per2E,                   !- User Supplied Surface Name
   1245     CEILING,                 !- Surface Type
   1246     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
   1247     PERIM-2-EAST,                  !- InsideFaceEnvironment
   1248     Adiabatic,               !- OutsideFaceEnvironment
   1249     ,
   1250     NoSun,                   !- Sun Exposure
   1251     NoWind,                  !- Wind Exposure
   1252     AutoCalculate,                    !- View Factor to Ground
   1253     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1254      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1255     4.6,                   !- Vertex 1 Y-coordinate {m}
   1256       6,      !- Vertex 1 Z-coordinate {m}
   1257     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1258     0.000,                   !- Vertex 2 Y-coordinate {m}
   1259       6,      !- Vertex 2 Z-coordinate {m}
   1260     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1261     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1262       6,      !- Vertex 3 Z-coordinate {m}
   1263      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1264      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1265       6;      !- Vertex 4 Z-coordinate {m}
   1266 BuildingSurface:Detailed,
   1267     Floor-Per2E,                   !- User Supplied Surface Name
   1268     FLOOR,                   !- Surface Type
   1269     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1270     PERIM-2-EAST,                  !- Zone Name
   1271     Adiabatic,               !- OutsideFaceEnvironment
   1272     ,
   1273     NoSun,                   !- Sun Exposure
   1274     NoWind,                  !- Wind Exposure
   1275     AutoCalculate,                    !- View Factor to Ground
   1276     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1277      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1278      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1279       3,       !- Vertex 1 Z-coordinate {m}
   1280     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1281     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1282       3,      !- Vertex 2 Z-coordinate {m}
   1283     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1284     0.000,                   !- Vertex 3 Y-coordinate {m}
   1285       3,       !- Vertex 3 Z-coordinate {m}
   1286      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1287     4.6,                   !- Vertex 4 Y-coordinate {m}
   1288       3;       !- Vertex 4 Z-coordinate {m}
   1289 BuildingSurface:Detailed,
   1290     Int-Per2E-NW,                 !- User Supplied Surface Name
   1291     WALL,                    !- Surface Type
   1292     Standard_Int-Wall,               !- Construction Name of the Surface
   1293     PERIM-2-EAST,                  !- InsideFaceEnvironment
   1294     Zone,               !- OutsideFaceEnvironment
   1295     PERIM-2-NORTH,                 !- OutsideFaceEnvironment Object
   1296     NoSun,                   !- Sun Exposure
   1297     NoWind,                  !- Wind Exposure
   1298     AutoCalculate,                    !- View Factor to Ground
   1299     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1300     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1301     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1302       6,      !- Vertex 1 Z-coordinate {m}
   1303     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1304     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1305       3,       !- Vertex 2 Z-coordinate {m}
   1306      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1307      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1308       3,       !- Vertex 3 Z-coordinate {m}
   1309      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1310      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1311       6;      !- Vertex 4 Z-coordinate {m}
   1312 BuildingSurface:Detailed,
   1313     Int-Per2E-Wes,                 !- User Supplied Surface Name
   1314     WALL,                    !- Surface Type
   1315     Standard_Int-Wall,               !- Construction Name of the Surface
   1316     PERIM-2-EAST,                  !- InsideFaceEnvironment
   1317     Zone,               !- OutsideFaceEnvironment
   1318     CORE-2,                 !- OutsideFaceEnvironment Object
   1319     NoSun,                   !- Sun Exposure
   1320     NoWind,                  !- Wind Exposure
   1321     AutoCalculate,                    !- View Factor to Ground
   1322     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1323      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1324      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1325       6,      !- Vertex 1 Z-coordinate {m}
   1326      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1327      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1328       3,       !- Vertex 2 Z-coordinate {m}
   1329      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1330     4.6,                   !- Vertex 3 Y-coordinate {m}
   1331       3,       !- Vertex 3 Z-coordinate {m}
   1332      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1333     4.6,                   !- Vertex 4 Y-coordinate {m}
   1334       6;      !- Vertex 4 Z-coordinate {m}
   1335 BuildingSurface:Detailed,
   1336     Int-Per2E-SW,                 !- User Supplied Surface Name
   1337     WALL,                    !- Surface Type
   1338     Standard_Int-Wall,               !- Construction Name of the Surface
   1339     PERIM-2-EAST,                  !- InsideFaceEnvironment
   1340     Zone,               !- OutsideFaceEnvironment
   1341     PERIM-2-SOUTH,                 !- OutsideFaceEnvironment Object
   1342     NoSun,                   !- Sun Exposure
   1343     NoWind,                  !- Wind Exposure
   1344     AutoCalculate,                    !- View Factor to Ground
   1345     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1346      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1347     4.6,                   !- Vertex 1 Y-coordinate {m}
   1348       6,      !- Vertex 1 Z-coordinate {m}
   1349      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1350     4.6,                   !- Vertex 2 Y-coordinate {m}
   1351       3,       !- Vertex 2 Z-coordinate {m}
   1352     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1353     0.000,                   !- Vertex 3 Y-coordinate {m}
   1354       3,       !- Vertex 3 Z-coordinate {m}
   1355     24.383996964,                  !- Vertex 4 X-coordinate {m}
   1356     0.000,                   !- Vertex 4 Y-coordinate {m}
   1357       6;      !- Vertex 4 Z-coordinate {m}
   1358 BuildingSurface:Detailed,
   1359     Int-Per2S-NE,                 !- User Supplied Surface Name
   1360     WALL,                    !- Surface Type
   1361     Standard_Int-Wall,               !- Construction Name of the Surface
   1362     PERIM-2-SOUTH,                  !- InsideFaceEnvironment
   1363     Zone,               !- OutsideFaceEnvironment
   1364     PERIM-2-EAST,                 !- OutsideFaceEnvironment Object
   1365     NoSun,                   !- Sun Exposure
   1366     NoWind,                  !- Wind Exposure
   1367     AutoCalculate,                    !- View Factor to Ground
   1368     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1369     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1370     0.000,                   !- Vertex 1 Y-coordinate {m}
   1371       6,      !- Vertex 1 Z-coordinate {m}
   1372     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1373     0.000,                   !- Vertex 2 Y-coordinate {m}
   1374       3,       !- Vertex 2 Z-coordinate {m}
   1375      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1376     4.6,                   !- Vertex 3 Y-coordinate {m}
   1377       3,       !- Vertex 3 Z-coordinate {m}
   1378      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1379     4.6,                   !- Vertex 4 Y-coordinate {m}
   1380       6;      !- Vertex 4 Z-coordinate {m}
   1381 BuildingSurface:Detailed,
   1382     Ext-Per2S-Sou,                 !- User Supplied Surface Name
   1383     WALL,                    !- Surface Type
   1384     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   1385     PERIM-2-SOUTH,                  !- Zone Name
   1386     Outdoors,     !- OutsideFaceEnvironment
   1387     ,                        !- OutsideFaceEnvironment Object
   1388     SunExposed,              !- Sun Exposure
   1389     WindExposed,             !- Wind Exposure
   1390     AutoCalculate,                    !- View Factor to Ground
   1391     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1392     0.000,                   !- Vertex 1 X-coordinate {m}
   1393     0.000,                   !- Vertex 1 Y-coordinate {m}
   1394       6,      !- Vertex 1 Z-coordinate {m}
   1395     0.000,                   !- Vertex 2 X-coordinate {m}
   1396     0.000,                   !- Vertex 2 Y-coordinate {m}
   1397       3,       !- Vertex 2 Z-coordinate {m}
   1398     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1399     0.000,                   !- Vertex 3 Y-coordinate {m}
   1400       3,       !- Vertex 3 Z-coordinate {m}
   1401     24.383996964,                  !- Vertex 4 X-coordinate {m}
   1402     0.000,                   !- Vertex 4 Y-coordinate {m}
   1403       6;      !- Vertex 4 Z-coordinate {m}
   1404 BuildingSurface:Detailed,
   1405     Ceiling-Per2S,                   !- User Supplied Surface Name
   1406     CEILING,                 !- Surface Type
   1407     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
   1408     PERIM-2-SOUTH,                  !- InsideFaceEnvironment
   1409     Adiabatic,               !- OutsideFaceEnvironment
   1410     ,
   1411     NoSun,                   !- Sun Exposure
   1412     NoWind,                  !- Wind Exposure
   1413     AutoCalculate,                    !- View Factor to Ground
   1414     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1415     4.6,                   !- Vertex 1 X-coordinate {m}
   1416     4.6,                   !- Vertex 1 Y-coordinate {m}
   1417       6,      !- Vertex 1 Z-coordinate {m}
   1418     0.000,                   !- Vertex 2 X-coordinate {m}
   1419     0.000,                   !- Vertex 2 Y-coordinate {m}
   1420       6,       !- Vertex 2 Z-coordinate {m}
   1421     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1422     0.000,                   !- Vertex 3 Y-coordinate {m}
   1423       6,      !- Vertex 3 Z-coordinate {m}
   1424      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1425     4.6,                   !- Vertex 4 Y-coordinate {m}
   1426       6;      !- Vertex 4 Z-coordinate {m}
   1427 BuildingSurface:Detailed,
   1428     Floor-Per2S,                   !- User Supplied Surface Name
   1429     FLOOR,                   !- Surface Type
   1430     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1431     PERIM-2-SOUTH,                  !- Zone Name
   1432     Adiabatic,               !- OutsideFaceEnvironment
   1433     ,
   1434     NoSun,                   !- Sun Exposure
   1435     NoWind,                  !- Wind Exposure
   1436     AutoCalculate,                    !- View Factor to Ground
   1437     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1438      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1439     4.6,                   !- Vertex 1 Y-coordinate {m}
   1440       3,       !- Vertex 1 Z-coordinate {m}
   1441     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1442     0.000,                   !- Vertex 2 Y-coordinate {m}
   1443       3,       !- Vertex 2 Z-coordinate {m}
   1444     0.000,                   !- Vertex 3 X-coordinate {m}
   1445     0.000,                   !- Vertex 3 Y-coordinate {m}
   1446       3,       !- Vertex 3 Z-coordinate {m}
   1447     4.6,                   !- Vertex 4 X-coordinate {m}
   1448     4.6,                   !- Vertex 4 Y-coordinate {m}
   1449       3;       !- Vertex 4 Z-coordinate {m}
   1450 BuildingSurface:Detailed,
   1451     Ext-Per2W-Wes,                 !- User Supplied Surface Name
   1452     WALL,                    !- Surface Type
   1453     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   1454     PERIM-2-WEST,                  !- Zone Name
   1455     Outdoors,     !- OutsideFaceEnvironment
   1456     ,                        !- OutsideFaceEnvironment Object
   1457     SunExposed,              !- Sun Exposure
   1458     WindExposed,             !- Wind Exposure
   1459     AutoCalculate,                    !- View Factor to Ground
   1460     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1461     0.000,                   !- Vertex 1 X-coordinate {m}
   1462     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1463       6,      !- Vertex 1 Z-coordinate {m}
   1464     0.000,                   !- Vertex 2 X-coordinate {m}
   1465     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1466       3,       !- Vertex 2 Z-coordinate {m}
   1467     0.000,                   !- Vertex 3 X-coordinate {m}
   1468     0.000,                   !- Vertex 3 Y-coordinate {m}
   1469       3,       !- Vertex 3 Z-coordinate {m}
   1470     0.000,                   !- Vertex 4 X-coordinate {m}
   1471     0.000,                   !- Vertex 4 Y-coordinate {m}
   1472       6;      !- Vertex 4 Z-coordinate {m}
   1473 BuildingSurface:Detailed,
   1474     Ceiling-Per2W,                   !- User Supplied Surface Name
   1475     CEILING,                 !- Surface Type
   1476     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
   1477     PERIM-2-WEST,                  !- InsideFaceEnvironment
   1478     Adiabatic,               !- OutsideFaceEnvironment
   1479     ,
   1480     NoSun,                   !- Sun Exposure
   1481     NoWind,                  !- Wind Exposure
   1482     AutoCalculate,                    !- View Factor to Ground
   1483     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1484     4.6,                   !- Vertex 1 X-coordinate {m}
   1485      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1486       6,      !- Vertex 1 Z-coordinate {m}
   1487     0.000,                   !- Vertex 2 X-coordinate {m}
   1488     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1489       6,      !- Vertex 2 Z-coordinate {m}
   1490     0.000,                   !- Vertex 3 X-coordinate {m}
   1491     0.000,                   !- Vertex 3 Y-coordinate {m}
   1492       6,      !- Vertex 3 Z-coordinate {m}
   1493     4.6,                   !- Vertex 4 X-coordinate {m}
   1494     4.6,                   !- Vertex 4 Y-coordinate {m}
   1495       6;      !- Vertex 4 Z-coordinate {m}
   1496 BuildingSurface:Detailed,
   1497     Floor-Per2W,                   !- User Supplied Surface Name
   1498     FLOOR,                   !- Surface Type
   1499     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1500     PERIM-2-WEST,                  !- Zone Name
   1501     Adiabatic,               !- OutsideFaceEnvironment
   1502     ,
   1503     NoSun,                   !- Sun Exposure
   1504     NoWind,                  !- Wind Exposure
   1505     AutoCalculate,                    !- View Factor to Ground
   1506     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1507     4.6,                   !- Vertex 1 X-coordinate {m}
   1508     4.6,                   !- Vertex 1 Y-coordinate {m}
   1509       3,       !- Vertex 1 Z-coordinate {m}
   1510     0.000,                   !- Vertex 2 X-coordinate {m}
   1511     0.000,                   !- Vertex 2 Y-coordinate {m}
   1512       3,       !- Vertex 2 Z-coordinate {m}
   1513     0.000,                   !- Vertex 3 X-coordinate {m}
   1514     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1515       3,       !- Vertex 3 Z-coordinate {m}
   1516     4.6,                   !- Vertex 4 X-coordinate {m}
   1517      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1518       3;       !- Vertex 4 Z-coordinate {m}
   1519 BuildingSurface:Detailed,
   1520     Int-Per2S-NW,                 !- User Supplied Surface Name
   1521     WALL,                    !- Surface Type
   1522     Standard_Int-Wall,               !- Construction Name of the Surface
   1523     PERIM-2-SOUTH,                  !- InsideFaceEnvironment
   1524     Zone,               !- OutsideFaceEnvironment
   1525     PERIM-2-WEST,                 !- OutsideFaceEnvironment Object
   1526     NoSun,                   !- Sun Exposure
   1527     NoWind,                  !- Wind Exposure
   1528     AutoCalculate,                    !- View Factor to Ground
   1529     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1530     4.6,                   !- Vertex 1 X-coordinate {m}
   1531     4.6,                   !- Vertex 1 Y-coordinate {m}
   1532       6,      !- Vertex 1 Z-coordinate {m}
   1533     4.6,                   !- Vertex 2 X-coordinate {m}
   1534     4.6,                   !- Vertex 2 Y-coordinate {m}
   1535       3,       !- Vertex 2 Z-coordinate {m}
   1536     0.000,                   !- Vertex 3 X-coordinate {m}
   1537     0.000,                   !- Vertex 3 Y-coordinate {m}
   1538       3,       !- Vertex 3 Z-coordinate {m}
   1539     0.000,                   !- Vertex 4 X-coordinate {m}
   1540     0.000,                   !- Vertex 4 Y-coordinate {m}
   1541       6;      !- Vertex 4 Z-coordinate {m}
   1542 BuildingSurface:Detailed,
   1543     Int-Per2W-SE,                 !- User Supplied Surface Name
   1544     WALL,                    !- Surface Type
   1545     Standard_Int-Wall,               !- Construction Name of the Surface
   1546     PERIM-2-WEST,                  !- InsideFaceEnvironment
   1547     Zone,               !- OutsideFaceEnvironment
   1548     PERIM-2-SOUTH,                 !- OutsideFaceEnvironment Object
   1549     NoSun,                   !- Sun Exposure
   1550     NoWind,                  !- Wind Exposure
   1551     AutoCalculate,                    !- View Factor to Ground
   1552     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1553     0.000,                   !- Vertex 1 X-coordinate {m}
   1554     0.000,                   !- Vertex 1 Y-coordinate {m}
   1555       6,      !- Vertex 1 Z-coordinate {m}
   1556     0.000,                   !- Vertex 2 X-coordinate {m}
   1557     0.000,                   !- Vertex 2 Y-coordinate {m}
   1558       3,       !- Vertex 2 Z-coordinate {m}
   1559     4.6,                   !- Vertex 3 X-coordinate {m}
   1560     4.6,                   !- Vertex 3 Y-coordinate {m}
   1561       3,      !- Vertex 3 Z-coordinate {m}
   1562     4.6,                   !- Vertex 4 X-coordinate {m}
   1563     4.6,                   !- Vertex 4 Y-coordinate {m}
   1564       6;      !- Vertex 4 Z-coordinate {m}
   1565 BuildingSurface:Detailed,
   1566     Int-Per2W-Eas,                 !- User Supplied Surface Name
   1567     WALL,                    !- Surface Type
   1568     Standard_Int-Wall,               !- Construction Name of the Surface
   1569     PERIM-2-WEST,                  !- InsideFaceEnvironment
   1570     Zone,               !- OutsideFaceEnvironment
   1571     CORE-2,                 !- OutsideFaceEnvironment Object
   1572     NoSun,                   !- Sun Exposure
   1573     NoWind,                  !- Wind Exposure
   1574     AutoCalculate,                    !- View Factor to Ground
   1575     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1576     4.6,                   !- Vertex 1 X-coordinate {m}
   1577     4.6,                   !- Vertex 1 Y-coordinate {m}
   1578       6,      !- Vertex 1 Z-coordinate {m}
   1579     4.6,                   !- Vertex 2 X-coordinate {m}
   1580     4.6,                   !- Vertex 2 Y-coordinate {m}
   1581       3,       !- Vertex 2 Z-coordinate {m}
   1582     4.6,                   !- Vertex 3 X-coordinate {m}
   1583      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1584       3,       !- Vertex 3 Z-coordinate {m}
   1585     4.6,                   !- Vertex 4 X-coordinate {m}
   1586      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1587       6;       !- Vertex 4 Z-coordinate {m}
   1588 BuildingSurface:Detailed,
   1589     Int-Per2W-NE,                 !- User Supplied Surface Name
   1590     WALL,                    !- Surface Type
   1591     Standard_Int-Wall,               !- Construction Name of the Surface
   1592     PERIM-2-WEST,                  !- InsideFaceEnvironment
   1593     Zone,               !- OutsideFaceEnvironment
   1594     PERIM-2-NORTH,                 !- OutsideFaceEnvironment Object
   1595     NoSun,                   !- Sun Exposure
   1596     NoWind,                  !- Wind Exposure
   1597     AutoCalculate,                    !- View Factor to Ground
   1598     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1599     4.6,                   !- Vertex 1 X-coordinate {m}
   1600      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1601       6,      !- Vertex 1 Z-coordinate {m}
   1602     4.6,                   !- Vertex 2 X-coordinate {m}
   1603      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1604       3,       !- Vertex 2 Z-coordinate {m}
   1605     0.000,                   !- Vertex 3 X-coordinate {m}
   1606     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1607       3,       !- Vertex 3 Z-coordinate {m}
   1608     0.000,                   !- Vertex 4 X-coordinate {m}
   1609     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1610       6;      !- Vertex 4 Z-coordinate {m}
   1611 BuildingSurface:Detailed,
   1612     Ceiling-Core2,                  !- User Supplied Surface Name
   1613     CEILING,                 !- Surface Type
   1614     INT-FLOOR-UNDERSIDE,               !- Construction Name of the Surface
   1615     CORE-2,                  !- InsideFaceEnvironment
   1616     Adiabatic,               !- OutsideFaceEnvironment
   1617     ,
   1618     NoSun,                   !- Sun Exposure
   1619     NoWind,                  !- Wind Exposure
   1620     AutoCalculate,                    !- View Factor to Ground
   1621     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1622     4.6,                   !- Vertex 1 X-coordinate {m}
   1623      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1624       6,     !- Vertex 1 Z-coordinate {m}
   1625     4.6,                   !- Vertex 2 X-coordinate {m}
   1626     4.6,                   !- Vertex 2 Y-coordinate {m}
   1627       6,      !- Vertex 2 Z-coordinate {m}
   1628      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1629     4.6,                   !- Vertex 3 Y-coordinate {m}
   1630       6,      !- Vertex 3 Z-coordinate {m}
   1631      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1632      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1633       6;      !- Vertex 4 Z-coordinate {m}
   1634 BuildingSurface:Detailed,
   1635     Floor-Core2,                  !- User Supplied Surface Name
   1636     FLOOR,                   !- Surface Type
   1637     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1638     CORE-2,                  !- Zone Name
   1639     Adiabatic,               !- OutsideFaceEnvironment
   1640     ,
   1641     NoSun,                   !- Sun Exposure
   1642     NoWind,                  !- Wind Exposure
   1643     AutoCalculate,                    !- View Factor to Ground
   1644     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1645      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1646      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1647       3,       !- Vertex 1 Z-coordinate {m}
   1648      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1649     4.6,                   !- Vertex 2 Y-coordinate {m}
   1650       3,       !- Vertex 2 Z-coordinate {m}
   1651     4.6,                   !- Vertex 3 X-coordinate {m}
   1652     4.6,                   !- Vertex 3 Y-coordinate {m}
   1653       3,       !- Vertex 3 Z-coordinate {m}
   1654     4.6,                   !- Vertex 4 X-coordinate {m}
   1655      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1656       3;       !- Vertex 4 Z-coordinate {m}
   1657 BuildingSurface:Detailed,
   1658     Int-Per2S-Nor,                 !- User Supplied Surface Name
   1659     WALL,                    !- Surface Type
   1660     Standard_Int-Wall,               !- Construction Name of the Surface
   1661     PERIM-2-SOUTH,                  !- InsideFaceEnvironment
   1662     Zone,               !- OutsideFaceEnvironment
   1663     CORE-2,                 !- OutsideFaceEnvironment Object
   1664     NoSun,                   !- Sun Exposure
   1665     NoWind,                  !- Wind Exposure
   1666     AutoCalculate,                    !- View Factor to Ground
   1667     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1668      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1669     4.6,                   !- Vertex 1 Y-coordinate {m}
   1670       6,      !- Vertex 1 Z-coordinate {m}
   1671      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1672     4.6,                   !- Vertex 2 Y-coordinate {m}
   1673       3,       !- Vertex 2 Z-coordinate {m}
   1674     4.6,                   !- Vertex 3 X-coordinate {m}
   1675     4.6,                   !- Vertex 3 Y-coordinate {m}
   1676       3,      !- Vertex 3 Z-coordinate {m}
   1677     4.6,                   !- Vertex 4 X-coordinate {m}
   1678     4.6,                   !- Vertex 4 Y-coordinate {m}
   1679       6;      !- Vertex 4 Z-coordinate {m}
   1680 BuildingSurface:Detailed,
   1681     Int-Core2-Sou,                !- User Supplied Surface Name
   1682     WALL,                    !- Surface Type
   1683     Standard_Int-Wall,               !- Construction Name of the Surface
   1684     CORE-2,                  !- InsideFaceEnvironment
   1685     Zone,               !- OutsideFaceEnvironment
   1686     PERIM-2-SOUTH,                 !- OutsideFaceEnvironment Object
   1687     NoSun,                   !- Sun Exposure
   1688     NoWind,                  !- Wind Exposure
   1689     AutoCalculate,                    !- View Factor to Ground
   1690     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1691     4.6,                   !- Vertex 1 X-coordinate {m}
   1692     4.6,                   !- Vertex 1 Y-coordinate {m}
   1693       6,      !- Vertex 1 Z-coordinate {m}
   1694     4.6,                   !- Vertex 2 X-coordinate {m}
   1695     4.6,                   !- Vertex 2 Y-coordinate {m}
   1696       3,      !- Vertex 2 Z-coordinate {m}
   1697      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1698     4.6,                   !- Vertex 3 Y-coordinate {m}
   1699       3,       !- Vertex 3 Z-coordinate {m}
   1700      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1701     4.6,                   !- Vertex 4 Y-coordinate {m}
   1702       6;      !- Vertex 4 Z-coordinate {m}
   1703 BuildingSurface:Detailed,
   1704     Int-Core2-Wes,                !- User Supplied Surface Name
   1705     WALL,                    !- Surface Type
   1706     Standard_Int-Wall,               !- Construction Name of the Surface
   1707     CORE-2,                  !- InsideFaceEnvironment
   1708     Zone,               !- OutsideFaceEnvironment
   1709     PERIM-2-WEST,                 !- OutsideFaceEnvironment Object
   1710     NoSun,                   !- Sun Exposure
   1711     NoWind,                  !- Wind Exposure
   1712     AutoCalculate,                    !- View Factor to Ground
   1713     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1714     4.6,                   !- Vertex 1 X-coordinate {m}
   1715      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1716       6,      !- Vertex 1 Z-coordinate {m}
   1717     4.6,                   !- Vertex 2 X-coordinate {m}
   1718      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1719       3,       !- Vertex 2 Z-coordinate {m}
   1720     4.6,                   !- Vertex 3 X-coordinate {m}
   1721     4.6,                   !- Vertex 3 Y-coordinate {m}
   1722       3,       !- Vertex 3 Z-coordinate {m}
   1723     4.6,                   !- Vertex 4 X-coordinate {m}
   1724     4.6,                   !- Vertex 4 Y-coordinate {m}
   1725       6;   !- Vertex 4 Z-coordinate {m}
   1726 BuildingSurface:Detailed,
   1727     Int-Core2-Nor,                !- User Supplied Surface Name
   1728     WALL,                    !- Surface Type
   1729     Standard_Int-Wall,               !- Construction Name of the Surface
   1730     CORE-2,                  !- InsideFaceEnvironment
   1731     Zone,               !- OutsideFaceEnvironment
   1732     PERIM-2-NORTH,                 !- OutsideFaceEnvironment Object
   1733     NoSun,                   !- Sun Exposure
   1734     NoWind,                  !- Wind Exposure
   1735     AutoCalculate,                    !- View Factor to Ground
   1736     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1737      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1738      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1739       6,     !- Vertex 1 Z-coordinate {m}
   1740      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1741      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1742       3,       !- Vertex 2 Z-coordinate {m}
   1743     4.6,                   !- Vertex 3 X-coordinate {m}
   1744      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1745       3,       !- Vertex 3 Z-coordinate {m}
   1746     4.6,                   !- Vertex 4 X-coordinate {m}
   1747      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1748       6;      !- Vertex 4 Z-coordinate {m}
   1749 BuildingSurface:Detailed,
   1750     Int-Core2-Eas,                !- User Supplied Surface Name
   1751     WALL,                    !- Surface Type
   1752     Standard_Int-Wall,               !- Construction Name of the Surface
   1753     CORE-2,                  !- InsideFaceEnvironment
   1754     Zone,               !- OutsideFaceEnvironment
   1755     PERIM-2-EAST,                 !- OutsideFaceEnvironment Object
   1756     NoSun,                   !- Sun Exposure
   1757     NoWind,                  !- Wind Exposure
   1758     AutoCalculate,                    !- View Factor to Ground
   1759     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1760      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1761     4.6,                   !- Vertex 1 Y-coordinate {m}
   1762       6,      !- Vertex 1 Z-coordinate {m}
   1763      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1764     4.6,                   !- Vertex 2 Y-coordinate {m}
   1765       3,      !- Vertex 2 Z-coordinate {m}
   1766      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1767      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1768       3,       !- Vertex 3 Z-coordinate {m}
   1769      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1770      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1771       6;      !- Vertex 4 Z-coordinate {m}
   1772 BuildingSurface:Detailed,
   1773     Ext-Per3N-Nor,           !- User Supplied Surface Name
   1774     WALL,                    !- Surface Type
   1775     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   1776     PERIM-3-NORTH,                  !- Zone Name
   1777     Outdoors,     !- OutsideFaceEnvironment
   1778     ,                        !- OutsideFaceEnvironment Object
   1779     SunExposed,              !- Sun Exposure
   1780     WindExposed,             !- Wind Exposure
   1781     AutoCalculate,                    !- View Factor to Ground
   1782     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1783     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1784     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1785      9,                  !- Vertex 1 Z-coordinate {m}
   1786     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1787     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1788      6,        !- Vertex 2 Z-coordinate {m}
   1789     0.000,                   !- Vertex 3 X-coordinate {m}
   1790     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1791      6,      !- Vertex 3 Z-coordinate {m}
   1792     0.000,                   !- Vertex 4 X-coordinate {m}
   1793     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1794      9;                  !- Vertex 4 Z-coordinate {m}
   1795 BuildingSurface:Detailed,
   1796     Roof-Per3N,              !- User Supplied Surface Name
   1797     ROOF,                    !- Surface Type
   1798     IEAD_R-15 ci_Roof,                  !- Construction Name of the Surface
   1799     PERIM-3-NORTH,                   !- Zone Name
   1800     Outdoors,     !- OutsideFaceEnvironment
   1801     ,                        !- OutsideFaceEnvironment Object
   1802     SunExposed,              !- Sun Exposure
   1803     WindExposed,             !- Wind Exposure
   1804     0.00,                    !- View Factor to Ground
   1805     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1806      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1807      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1808      9,                  !- Vertex 1 Z-coordinate {m}
   1809     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1810     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1811      9,                  !- Vertex 2 Z-coordinate {m}
   1812     0.000,                   !- Vertex 3 X-coordinate {m}
   1813     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1814      9,                  !- Vertex 3 Z-coordinate {m}
   1815     4.6,                   !- Vertex 4 X-coordinate {m}
   1816      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1817      9;                  !- Vertex 4 Z-coordinate {m}
   1818 BuildingSurface:Detailed,
   1819     Floor-Per3N,             !- User Supplied Surface Name
   1820     FLOOR,                   !- Surface Type
   1821     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1822     PERIM-3-NORTH,                  !- Zone Name
   1823     Adiabatic,               !- OutsideFaceEnvironment
   1824     ,
   1825     NoSun,                   !- Sun Exposure
   1826     NoWind,                  !- Wind Exposure
   1827     AutoCalculate,                    !- View Factor to Ground
   1828     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1829     4.6,                   !- Vertex 1 X-coordinate {m}
   1830      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1831      6,              !- Vertex 1 Z-coordinate {m}
   1832     0.000,                   !- Vertex 2 X-coordinate {m}
   1833     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1834      6,              !- Vertex 2 Z-coordinate {m}
   1835     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1836     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1837      6,              !- Vertex 3 Z-coordinate {m}
   1838      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1839      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1840      6;              !- Vertex 4 Z-coordinate {m}
   1841 BuildingSurface:Detailed,
   1842     Int-Per3N-SW,            !- User Supplied Surface Name
   1843     WALL,                    !- Surface Type
   1844     Standard_Int-Wall,               !- Construction Name of the Surface
   1845     PERIM-3-NORTH,                  !- InsideFaceEnvironment
   1846     Zone,               !- OutsideFaceEnvironment
   1847     PERIM-3-WEST,                 !- OutsideFaceEnvironment Object
   1848     NoSun,                   !- Sun Exposure
   1849     NoWind,                  !- Wind Exposure
   1850     AutoCalculate,                    !- View Factor to Ground
   1851     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1852     0.000,                   !- Vertex 1 X-coordinate {m}
   1853     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1854      9,                  !- Vertex 1 Z-coordinate {m}
   1855     0.000,                   !- Vertex 2 X-coordinate {m}
   1856     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1857      6,              !- Vertex 2 Z-coordinate {m}
   1858     4.6,                   !- Vertex 3 X-coordinate {m}
   1859      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1860      6,              !- Vertex 3 Z-coordinate {m}
   1861     4.6,                   !- Vertex 4 X-coordinate {m}
   1862      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1863      9;                  !- Vertex 4 Z-coordinate {m}
   1864 BuildingSurface:Detailed,
   1865     Int-Per3N-Sou,                 !- User Supplied Surface Name
   1866     WALL,                    !- Surface Type
   1867     Standard_Int-Wall,               !- Construction Name of the Surface
   1868     PERIM-3-NORTH,                  !- InsideFaceEnvironment
   1869     Zone,               !- OutsideFaceEnvironment
   1870     CORE-3,                 !- OutsideFaceEnvironment Object
   1871     NoSun,                   !- Sun Exposure
   1872     NoWind,                  !- Wind Exposure
   1873     AutoCalculate,                    !- View Factor to Ground
   1874     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1875     4.6,                   !- Vertex 1 X-coordinate {m}
   1876      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1877      9,                  !- Vertex 1 Z-coordinate {m}
   1878     4.6,                   !- Vertex 2 X-coordinate {m}
   1879      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1880      6,             !- Vertex 2 Z-coordinate {m}
   1881      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1882      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1883      6,             !- Vertex 3 Z-coordinate {m}
   1884      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1885      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1886      9;                  !- Vertex 4 Z-coordinate {m}
   1887 BuildingSurface:Detailed,
   1888     Int-Per3N-SE,                 !- User Supplied Surface Name
   1889     WALL,                    !- Surface Type
   1890     Standard_Int-Wall,               !- Construction Name of the Surface
   1891     PERIM-3-NORTH,                  !- InsideFaceEnvironment
   1892     Zone,               !- OutsideFaceEnvironment
   1893     PERIM-3-EAST,                 !- OutsideFaceEnvironment Object
   1894     NoSun,                   !- Sun Exposure
   1895     NoWind,                  !- Wind Exposure
   1896     AutoCalculate,                    !- View Factor to Ground
   1897     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1898      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1899      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1900      9,                  !- Vertex 1 Z-coordinate {m}
   1901      19.783994675,                  !- Vertex 2 X-coordinate {m}
   1902      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   1903      6,             !- Vertex 2 Z-coordinate {m}
   1904     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1905     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1906      6,              !- Vertex 3 Z-coordinate {m}
   1907     24.383996964,                  !- Vertex 4 X-coordinate {m}
   1908     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1909      9;                  !- Vertex 4 Z-coordinate {m}
   1910 BuildingSurface:Detailed,
   1911     Ext-Per3E-Eas,                 !- User Supplied Surface Name
   1912     WALL,                    !- Surface Type
   1913     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   1914     PERIM-3-EAST,                  !- Zone Name
   1915     Outdoors,     !- OutsideFaceEnvironment
   1916     ,                        !- OutsideFaceEnvironment Object
   1917     SunExposed,              !- Sun Exposure
   1918     WindExposed,             !- Wind Exposure
   1919     AutoCalculate,                    !- View Factor to Ground
   1920     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1921     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1922     0.000,                   !- Vertex 1 Y-coordinate {m}
   1923      9,                  !- Vertex 1 Z-coordinate {m}
   1924     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1925     0.000,                   !- Vertex 2 Y-coordinate {m}
   1926      6,             !- Vertex 2 Z-coordinate {m}
   1927     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1928     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1929      6,             !- Vertex 3 Z-coordinate {m}
   1930     24.383996964,                  !- Vertex 4 X-coordinate {m}
   1931     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   1932      9;                  !- Vertex 4 Z-coordinate {m}
   1933 BuildingSurface:Detailed,
   1934     Roof-Per3E,                  !- User Supplied Surface Name
   1935     ROOF,                    !- Surface Type
   1936     IEAD_R-15 ci_Roof,                  !- Construction Name of the Surface
   1937     PERIM-3-EAST,                   !- Zone Name
   1938     Outdoors,     !- OutsideFaceEnvironment
   1939     ,                        !- OutsideFaceEnvironment Object
   1940     SunExposed,              !- Sun Exposure
   1941     WindExposed,             !- Wind Exposure
   1942     0.00,                    !- View Factor to Ground
   1943     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1944      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1945     4.6,                   !- Vertex 1 Y-coordinate {m}
   1946      9,                  !- Vertex 1 Z-coordinate {m}
   1947     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1948     0.000,                   !- Vertex 2 Y-coordinate {m}
   1949      9,                  !- Vertex 2 Z-coordinate {m}
   1950     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1951     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   1952      9,                  !- Vertex 3 Z-coordinate {m}
   1953      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1954      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   1955      9;                  !- Vertex 4 Z-coordinate {m}
   1956 BuildingSurface:Detailed,
   1957     Floor-Per3E,                   !- User Supplied Surface Name
   1958     FLOOR,                   !- Surface Type
   1959     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   1960     PERIM-3-EAST,                  !- Zone Name
   1961     Adiabatic,               !- OutsideFaceEnvironment
   1962     ,
   1963     NoSun,                   !- Sun Exposure
   1964     NoWind,                  !- Wind Exposure
   1965     AutoCalculate,                    !- View Factor to Ground
   1966     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1967      19.783994675,                  !- Vertex 1 X-coordinate {m}
   1968      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   1969      6,              !- Vertex 1 Z-coordinate {m}
   1970     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1971     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1972      6,              !- Vertex 2 Z-coordinate {m}
   1973     24.383996964,                  !- Vertex 3 X-coordinate {m}
   1974     0.000,                   !- Vertex 3 Y-coordinate {m}
   1975      6,              !- Vertex 3 Z-coordinate {m}
   1976      19.783994675,                  !- Vertex 4 X-coordinate {m}
   1977     4.6,                   !- Vertex 4 Y-coordinate {m}
   1978      6;              !- Vertex 4 Z-coordinate {m}
   1979 BuildingSurface:Detailed,
   1980     Int-Per3E-NW,                 !- User Supplied Surface Name
   1981     WALL,                    !- Surface Type
   1982     Standard_Int-Wall,               !- Construction Name of the Surface
   1983     PERIM-3-EAST,                  !- InsideFaceEnvironment
   1984     Zone,               !- OutsideFaceEnvironment
   1985     PERIM-3-NORTH,                 !- OutsideFaceEnvironment Object
   1986     NoSun,                   !- Sun Exposure
   1987     NoWind,                  !- Wind Exposure
   1988     AutoCalculate,                    !- View Factor to Ground
   1989     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   1990     24.383996964,                  !- Vertex 1 X-coordinate {m}
   1991     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   1992      9,                  !- Vertex 1 Z-coordinate {m}
   1993     24.383996964,                  !- Vertex 2 X-coordinate {m}
   1994     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   1995      6,              !- Vertex 2 Z-coordinate {m}
   1996      19.783994675,                  !- Vertex 3 X-coordinate {m}
   1997      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   1998      6,             !- Vertex 3 Z-coordinate {m}
   1999      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2000      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2001      9;                  !- Vertex 4 Z-coordinate {m}
   2002 BuildingSurface:Detailed,
   2003     Int-Per3E-Wes,                 !- User Supplied Surface Name
   2004     WALL,                    !- Surface Type
   2005     Standard_Int-Wall,               !- Construction Name of the Surface
   2006     PERIM-3-EAST,                  !- InsideFaceEnvironment
   2007     Zone,               !- OutsideFaceEnvironment
   2008     CORE-3,                 !- OutsideFaceEnvironment Object
   2009     NoSun,                   !- Sun Exposure
   2010     NoWind,                  !- Wind Exposure
   2011     AutoCalculate,                    !- View Factor to Ground
   2012     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2013      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2014      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2015      9,                  !- Vertex 1 Z-coordinate {m}
   2016      19.783994675,                  !- Vertex 2 X-coordinate {m}
   2017      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   2018      6,             !- Vertex 2 Z-coordinate {m}
   2019      19.783994675,                  !- Vertex 3 X-coordinate {m}
   2020     4.6,                   !- Vertex 3 Y-coordinate {m}
   2021      6,             !- Vertex 3 Z-coordinate {m}
   2022      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2023     4.6,                   !- Vertex 4 Y-coordinate {m}
   2024      9;                  !- Vertex 4 Z-coordinate {m}
   2025 BuildingSurface:Detailed,
   2026     Int-Per3E-SW,                 !- User Supplied Surface Name
   2027     WALL,                    !- Surface Type
   2028     Standard_Int-Wall,               !- Construction Name of the Surface
   2029     PERIM-3-EAST,                  !- InsideFaceEnvironment
   2030     Zone,               !- OutsideFaceEnvironment
   2031     PERIM-3-SOUTH,                 !- OutsideFaceEnvironment Object
   2032     NoSun,                   !- Sun Exposure
   2033     NoWind,                  !- Wind Exposure
   2034     AutoCalculate,                    !- View Factor to Ground
   2035     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2036      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2037     4.6,                   !- Vertex 1 Y-coordinate {m}
   2038      9,                  !- Vertex 1 Z-coordinate {m}
   2039      19.783994675,                  !- Vertex 2 X-coordinate {m}
   2040     4.6,                   !- Vertex 2 Y-coordinate {m}
   2041      6,              !- Vertex 2 Z-coordinate {m}
   2042     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2043     0.000,                   !- Vertex 3 Y-coordinate {m}
   2044      6,              !- Vertex 3 Z-coordinate {m}
   2045     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2046     0.000,                   !- Vertex 4 Y-coordinate {m}
   2047      9;                  !- Vertex 4 Z-coordinate {m}
   2048 BuildingSurface:Detailed,
   2049     Ext-Per3S-Sou,                 !- User Supplied Surface Name
   2050     WALL,                    !- Surface Type
   2051     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   2052     PERIM-3-SOUTH,                  !- Zone Name
   2053     Outdoors,     !- OutsideFaceEnvironment
   2054     ,                        !- OutsideFaceEnvironment Object
   2055     SunExposed,              !- Sun Exposure
   2056     WindExposed,             !- Wind Exposure
   2057     AutoCalculate,                    !- View Factor to Ground
   2058     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2059     0.000,                   !- Vertex 1 X-coordinate {m}
   2060     0.000,                   !- Vertex 1 Y-coordinate {m}
   2061      9,                  !- Vertex 1 Z-coordinate {m}
   2062     0.000,                   !- Vertex 2 X-coordinate {m}
   2063     0.000,                   !- Vertex 2 Y-coordinate {m}
   2064      6,               !- Vertex 2 Z-coordinate {m}
   2065     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2066     0.000,                   !- Vertex 3 Y-coordinate {m}
   2067      6,              !- Vertex 3 Z-coordinate {m}
   2068     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2069     0.000,                   !- Vertex 4 Y-coordinate {m}
   2070      9;                  !- Vertex 4 Z-coordinate {m}
   2071 BuildingSurface:Detailed,
   2072     Roof-Per3S,                  !- User Supplied Surface Name
   2073     ROOF,                    !- Surface Type
   2074     IEAD_R-15 ci_Roof,                  !- Construction Name of the Surface
   2075     PERIM-3-SOUTH,                   !- Zone Name
   2076     Outdoors,     !- OutsideFaceEnvironment
   2077     ,                        !- OutsideFaceEnvironment Object
   2078     SunExposed,              !- Sun Exposure
   2079     WindExposed,             !- Wind Exposure
   2080     0.00,                    !- View Factor to Ground
   2081     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2082     4.6,                   !- Vertex 1 X-coordinate {m}
   2083     4.6,                   !- Vertex 1 Y-coordinate {m}
   2084      9,                  !- Vertex 1 Z-coordinate {m}
   2085     0.000,                   !- Vertex 2 X-coordinate {m}
   2086     0.000,                   !- Vertex 2 Y-coordinate {m}
   2087      9,                  !- Vertex 2 Z-coordinate {m}
   2088     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2089     0.000,                   !- Vertex 3 Y-coordinate {m}
   2090      9,                  !- Vertex 3 Z-coordinate {m}
   2091      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2092     4.6,                   !- Vertex 4 Y-coordinate {m}
   2093      9;                  !- Vertex 4 Z-coordinate {m}
   2094 BuildingSurface:Detailed,
   2095     Floor-Per3S,                   !- User Supplied Surface Name
   2096     FLOOR,                   !- Surface Type
   2097     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   2098     PERIM-3-SOUTH,                  !- Zone Name
   2099     Adiabatic,               !- OutsideFaceEnvironment
   2100     ,
   2101     NoSun,                   !- Sun Exposure
   2102     NoWind,                  !- Wind Exposure
   2103     AutoCalculate,                    !- View Factor to Ground
   2104     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2105      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2106     4.6,                   !- Vertex 1 Y-coordinate {m}
   2107      6,              !- Vertex 1 Z-coordinate {m}
   2108     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2109     0.000,                   !- Vertex 2 Y-coordinate {m}
   2110      6,              !- Vertex 2 Z-coordinate {m}
   2111     0.000,                   !- Vertex 3 X-coordinate {m}
   2112     0.000,                   !- Vertex 3 Y-coordinate {m}
   2113      6,              !- Vertex 3 Z-coordinate {m}
   2114     4.6,                   !- Vertex 4 X-coordinate {m}
   2115     4.6,                   !- Vertex 4 Y-coordinate {m}
   2116      6;              !- Vertex 4 Z-coordinate {m}
   2117 BuildingSurface:Detailed,
   2118     Int-Per3S-NE,                 !- User Supplied Surface Name
   2119     WALL,                    !- Surface Type
   2120     Standard_Int-Wall,               !- Construction Name of the Surface
   2121     PERIM-3-SOUTH,                  !- InsideFaceEnvironment
   2122     Zone,               !- OutsideFaceEnvironment
   2123     PERIM-3-EAST,                 !- OutsideFaceEnvironment Object
   2124     NoSun,                   !- Sun Exposure
   2125     NoWind,                  !- Wind Exposure
   2126     AutoCalculate,                    !- View Factor to Ground
   2127     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2128     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2129     0.000,                   !- Vertex 1 Y-coordinate {m}
   2130      9,                  !- Vertex 1 Z-coordinate {m}
   2131     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2132     0.000,                   !- Vertex 2 Y-coordinate {m}
   2133      6,              !- Vertex 2 Z-coordinate {m}
   2134      19.783994675,                  !- Vertex 3 X-coordinate {m}
   2135     4.6,                   !- Vertex 3 Y-coordinate {m}
   2136      6,              !- Vertex 3 Z-coordinate {m}
   2137      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2138     4.6,                   !- Vertex 4 Y-coordinate {m}
   2139      9;                  !- Vertex 4 Z-coordinate {m}
   2140 BuildingSurface:Detailed,
   2141     Int-Per3S-Nor,                 !- User Supplied Surface Name
   2142     WALL,                    !- Surface Type
   2143     Standard_Int-Wall,               !- Construction Name of the Surface
   2144     PERIM-3-SOUTH,                  !- InsideFaceEnvironment
   2145     Zone,               !- OutsideFaceEnvironment
   2146     CORE-3,                 !- OutsideFaceEnvironment Object
   2147     NoSun,                   !- Sun Exposure
   2148     NoWind,                  !- Wind Exposure
   2149     AutoCalculate,                    !- View Factor to Ground
   2150     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2151      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2152     4.6,                   !- Vertex 1 Y-coordinate {m}
   2153      9,                  !- Vertex 1 Z-coordinate {m}
   2154      19.783994675,                  !- Vertex 2 X-coordinate {m}
   2155     4.6,                   !- Vertex 2 Y-coordinate {m}
   2156      6,              !- Vertex 2 Z-coordinate {m}
   2157     4.6,                   !- Vertex 3 X-coordinate {m}
   2158     4.6,                   !- Vertex 3 Y-coordinate {m}
   2159      6,              !- Vertex 3 Z-coordinate {m}
   2160     4.6,                   !- Vertex 4 X-coordinate {m}
   2161     4.6,                   !- Vertex 4 Y-coordinate {m}
   2162      9;                  !- Vertex 4 Z-coordinate {m}
   2163 BuildingSurface:Detailed,
   2164     Int-Per3S-NW,                 !- User Supplied Surface Name
   2165     WALL,                    !- Surface Type
   2166     Standard_Int-Wall,               !- Construction Name of the Surface
   2167     PERIM-3-SOUTH,                  !- InsideFaceEnvironment
   2168     Zone,               !- OutsideFaceEnvironment
   2169     PERIM-3-WEST,                 !- OutsideFaceEnvironment Object
   2170     NoSun,                   !- Sun Exposure
   2171     NoWind,                  !- Wind Exposure
   2172     AutoCalculate,                    !- View Factor to Ground
   2173     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2174     4.6,                   !- Vertex 1 X-coordinate {m}
   2175     4.6,                   !- Vertex 1 Y-coordinate {m}
   2176      9,                  !- Vertex 1 Z-coordinate {m}
   2177     4.6,                   !- Vertex 2 X-coordinate {m}
   2178     4.6,                   !- Vertex 2 Y-coordinate {m}
   2179      6,             !- Vertex 2 Z-coordinate {m}
   2180     0.000,                   !- Vertex 3 X-coordinate {m}
   2181     0.000,                   !- Vertex 3 Y-coordinate {m}
   2182      6,              !- Vertex 3 Z-coordinate {m}
   2183     0.000,                   !- Vertex 4 X-coordinate {m}
   2184     0.000,                   !- Vertex 4 Y-coordinate {m}
   2185      9;                  !- Vertex 4 Z-coordinate {m}
   2186 BuildingSurface:Detailed,
   2187     Ext-Per3W-Wes,                 !- User Supplied Surface Name
   2188     WALL,                    !- Surface Type
   2189     Mass_R-5.7 ci_Ext-wall,                  !- Construction Name of the Surface
   2190     PERIM-3-WEST,                  !- Zone Name
   2191     Outdoors,     !- OutsideFaceEnvironment
   2192     ,                        !- OutsideFaceEnvironment Object
   2193     SunExposed,              !- Sun Exposure
   2194     WindExposed,             !- Wind Exposure
   2195     AutoCalculate,                    !- View Factor to Ground
   2196     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2197     0.000,                   !- Vertex 1 X-coordinate {m}
   2198     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2199      9,                  !- Vertex 1 Z-coordinate {m}
   2200     0.000,                   !- Vertex 2 X-coordinate {m}
   2201     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2202      6,              !- Vertex 2 Z-coordinate {m}
   2203     0.000,                   !- Vertex 3 X-coordinate {m}
   2204     0.000,                   !- Vertex 3 Y-coordinate {m}
   2205      6,              !- Vertex 3 Z-coordinate {m}
   2206     0.000,                   !- Vertex 4 X-coordinate {m}
   2207     0.000,                   !- Vertex 4 Y-coordinate {m}
   2208      9;                  !- Vertex 4 Z-coordinate {m}
   2209 BuildingSurface:Detailed,
   2210     Roof-Per3W,                  !- User Supplied Surface Name
   2211     ROOF,                    !- Surface Type
   2212     IEAD_R-15 ci_Roof,                  !- Construction Name of the Surface
   2213     PERIM-3-WEST,                   !- Zone Name
   2214     Outdoors,     !- OutsideFaceEnvironment
   2215     ,                        !- OutsideFaceEnvironment Object
   2216     SunExposed,              !- Sun Exposure
   2217     WindExposed,             !- Wind Exposure
   2218     0.00,                    !- View Factor to Ground
   2219     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2220     4.6,                   !- Vertex 1 X-coordinate {m}
   2221      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2222      9,                  !- Vertex 1 Z-coordinate {m}
   2223     0.000,                   !- Vertex 2 X-coordinate {m}
   2224     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2225      9,                  !- Vertex 2 Z-coordinate {m}
   2226     0.000,                   !- Vertex 3 X-coordinate {m}
   2227     0.000,                   !- Vertex 3 Y-coordinate {m}
   2228      9,                  !- Vertex 3 Z-coordinate {m}
   2229     4.6,                   !- Vertex 4 X-coordinate {m}
   2230     4.6,                   !- Vertex 4 Y-coordinate {m}
   2231      9;                  !- Vertex 4 Z-coordinate {m}
   2232 BuildingSurface:Detailed,
   2233     Floor-Per3W,                   !- User Supplied Surface Name
   2234     FLOOR,                   !- Surface Type
   2235     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   2236     PERIM-3-WEST,                  !- Zone Name
   2237     Adiabatic,               !- OutsideFaceEnvironment
   2238     ,
   2239     NoSun,                   !- Sun Exposure
   2240     NoWind,                  !- Wind Exposure
   2241     AutoCalculate,                    !- View Factor to Ground
   2242     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2243     4.6,                   !- Vertex 1 X-coordinate {m}
   2244     4.6,                   !- Vertex 1 Y-coordinate {m}
   2245      6,              !- Vertex 1 Z-coordinate {m}
   2246     0.000,                   !- Vertex 2 X-coordinate {m}
   2247     0.000,                   !- Vertex 2 Y-coordinate {m}
   2248      6,              !- Vertex 2 Z-coordinate {m}
   2249     0.000,                   !- Vertex 3 X-coordinate {m}
   2250     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2251      6,              !- Vertex 3 Z-coordinate {m}
   2252     4.6,                   !- Vertex 4 X-coordinate {m}
   2253      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2254      6;             !- Vertex 4 Z-coordinate {m}
   2255 BuildingSurface:Detailed,
   2256     Int-Per3W-SE,                 !- User Supplied Surface Name
   2257     WALL,                    !- Surface Type
   2258     Standard_Int-Wall,               !- Construction Name of the Surface
   2259     PERIM-3-WEST,                  !- InsideFaceEnvironment
   2260     Zone,               !- OutsideFaceEnvironment
   2261     PERIM-3-SOUTH,                 !- OutsideFaceEnvironment Object
   2262     NoSun,                   !- Sun Exposure
   2263     NoWind,                  !- Wind Exposure
   2264     AutoCalculate,                    !- View Factor to Ground
   2265     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2266     0.000,                   !- Vertex 1 X-coordinate {m}
   2267     0.000,                   !- Vertex 1 Y-coordinate {m}
   2268      9,                  !- Vertex 1 Z-coordinate {m}
   2269     0.000,                   !- Vertex 2 X-coordinate {m}
   2270     0.000,                   !- Vertex 2 Y-coordinate {m}
   2271      6,              !- Vertex 2 Z-coordinate {m}
   2272     4.6,                   !- Vertex 3 X-coordinate {m}
   2273     4.6,                   !- Vertex 3 Y-coordinate {m}
   2274      6,              !- Vertex 3 Z-coordinate {m}
   2275     4.6,                   !- Vertex 4 X-coordinate {m}
   2276     4.6,                   !- Vertex 4 Y-coordinate {m}
   2277      9;                  !- Vertex 4 Z-coordinate {m}
   2278 BuildingSurface:Detailed,
   2279     Int-Per3W-Eas,                 !- User Supplied Surface Name
   2280     WALL,                    !- Surface Type
   2281     Standard_Int-Wall,               !- Construction Name of the Surface
   2282     PERIM-3-WEST,                  !- InsideFaceEnvironment
   2283     Zone,               !- OutsideFaceEnvironment
   2284     CORE-3,                 !- OutsideFaceEnvironment Object
   2285     NoSun,                   !- Sun Exposure
   2286     NoWind,                  !- Wind Exposure
   2287     AutoCalculate,                    !- View Factor to Ground
   2288     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2289     4.6,                   !- Vertex 1 X-coordinate {m}
   2290     4.6,                   !- Vertex 1 Y-coordinate {m}
   2291      9,                  !- Vertex 1 Z-coordinate {m}
   2292     4.6,                   !- Vertex 2 X-coordinate {m}
   2293     4.6,                   !- Vertex 2 Y-coordinate {m}
   2294      6,              !- Vertex 2 Z-coordinate {m}
   2295     4.6,                   !- Vertex 3 X-coordinate {m}
   2296      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   2297      6,             !- Vertex 3 Z-coordinate {m}
   2298     4.6,                   !- Vertex 4 X-coordinate {m}
   2299      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2300      9;                  !- Vertex 4 Z-coordinate {m}
   2301 BuildingSurface:Detailed,
   2302     Int-Per3W-NE,                 !- User Supplied Surface Name
   2303     WALL,                    !- Surface Type
   2304     Standard_Int-Wall,               !- Construction Name of the Surface
   2305     PERIM-3-WEST,                  !- InsideFaceEnvironment
   2306     Zone,               !- OutsideFaceEnvironment
   2307     PERIM-3-NORTH,                 !- OutsideFaceEnvironment Object
   2308     NoSun,                   !- Sun Exposure
   2309     NoWind,                  !- Wind Exposure
   2310     AutoCalculate,                    !- View Factor to Ground
   2311     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2312     4.6,                   !- Vertex 1 X-coordinate {m}
   2313      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2314      9,                  !- Vertex 1 Z-coordinate {m}
   2315     4.6,                   !- Vertex 2 X-coordinate {m}
   2316      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   2317      6,             !- Vertex 2 Z-coordinate {m}
   2318     0.000,                   !- Vertex 3 X-coordinate {m}
   2319     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2320      6,             !- Vertex 3 Z-coordinate {m}
   2321     0.000,                   !- Vertex 4 X-coordinate {m}
   2322     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2323      9;                  !- Vertex 4 Z-coordinate {m}
   2324 BuildingSurface:Detailed,
   2325     Roof-Core3,                 !- User Supplied Surface Name
   2326     ROOF,                    !- Surface Type
   2327     IEAD_R-15 ci_Roof,                  !- Construction Name of the Surface
   2328     CORE-3,                   !- Zone Name
   2329     Outdoors,     !- OutsideFaceEnvironment
   2330     ,                        !- OutsideFaceEnvironment Object
   2331     SunExposed,              !- Sun Exposure
   2332     WindExposed,             !- Wind Exposure
   2333     0.00,                    !- View Factor to Ground
   2334     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2335     4.6,                   !- Vertex 1 X-coordinate {m}
   2336      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2337      9,                  !- Vertex 1 Z-coordinate {m}
   2338     4.6,                   !- Vertex 2 X-coordinate {m}
   2339     4.6,                   !- Vertex 2 Y-coordinate {m}
   2340      9,                  !- Vertex 2 Z-coordinate {m}
   2341      19.783994675,                  !- Vertex 3 X-coordinate {m}
   2342     4.6,                   !- Vertex 3 Y-coordinate {m}
   2343      9,                  !- Vertex 3 Z-coordinate {m}
   2344      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2345      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2346     9;                  !- Vertex 4 Z-coordinate {m}
   2347 BuildingSurface:Detailed,
   2348     Floor-Core3,                  !- User Supplied Surface Name
   2349     FLOOR,                   !- Surface Type
   2350     INT-FLOOR-TOPSIDE,                 !- Construction Name of the Surface
   2351     CORE-3,                  !- Zone Name
   2352     Adiabatic,               !- OutsideFaceEnvironment
   2353     ,
   2354     NoSun,                   !- Sun Exposure
   2355     NoWind,                  !- Wind Exposure
   2356     AutoCalculate,                    !- View Factor to Ground
   2357     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2358      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2359      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2360      6,              !- Vertex 1 Z-coordinate {m}
   2361      19.783994675,                  !- Vertex 2 X-coordinate {m}
   2362     4.6,                   !- Vertex 2 Y-coordinate {m}
   2363      6,              !- Vertex 2 Z-coordinate {m}
   2364     4.6,                   !- Vertex 3 X-coordinate {m}
   2365     4.6,                   !- Vertex 3 Y-coordinate {m}
   2366      6,              !- Vertex 3 Z-coordinate {m}
   2367     4.6,                   !- Vertex 4 X-coordinate {m}
   2368      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2369      6;             !- Vertex 4 Z-coordinate {m}
   2370 BuildingSurface:Detailed,
   2371     Int-Core3-Sou,                !- User Supplied Surface Name
   2372     WALL,                    !- Surface Type
   2373     Standard_Int-Wall,               !- Construction Name of the Surface
   2374     CORE-3,                  !- InsideFaceEnvironment
   2375     Zone,               !- OutsideFaceEnvironment
   2376     PERIM-3-SOUTH,                 !- OutsideFaceEnvironment Object
   2377     NoSun,                   !- Sun Exposure
   2378     NoWind,                  !- Wind Exposure
   2379     AutoCalculate,                    !- View Factor to Ground
   2380     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2381     4.6,                   !- Vertex 1 X-coordinate {m}
   2382     4.60,                  !- Vertex 1 Y-coordinate {m}
   2383      9,                  !- Vertex 1 Z-coordinate {m}
   2384     4.6,                   !- Vertex 2 X-coordinate {m}
   2385     4.6,                   !- Vertex 2 Y-coordinate {m}
   2386      6,              !- Vertex 2 Z-coordinate {m}
   2387      19.783994675,                  !- Vertex 3 X-coordinate {m}
   2388     4.6,                   !- Vertex 3 Y-coordinate {m}
   2389      6,             !- Vertex 3 Z-coordinate {m}
   2390      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2391     4.6,                   !- Vertex 4 Y-coordinate {m}
   2392      9;                  !- Vertex 4 Z-coordinate {m}
   2393 BuildingSurface:Detailed,
   2394     Int-Core3-Wes,                !- User Supplied Surface Name
   2395     WALL,                    !- Surface Type
   2396     Standard_Int-Wall,               !- Construction Name of the Surface
   2397     CORE-3,                  !- InsideFaceEnvironment
   2398     Zone,               !- OutsideFaceEnvironment
   2399     PERIM-3-WEST,                 !- OutsideFaceEnvironment Object
   2400     NoSun,                   !- Sun Exposure
   2401     NoWind,                  !- Wind Exposure
   2402     AutoCalculate,                    !- View Factor to Ground
   2403     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2404     4.6,                   !- Vertex 1 X-coordinate {m}
   2405      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2406      9,                  !- Vertex 1 Z-coordinate {m}
   2407     4.6,                   !- Vertex 2 X-coordinate {m}
   2408      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   2409      6,              !- Vertex 2 Z-coordinate {m}
   2410     4.6,                   !- Vertex 3 X-coordinate {m}
   2411     4.6,                   !- Vertex 3 Y-coordinate {m}
   2412      6,              !- Vertex 3 Z-coordinate {m}
   2413     4.6,                   !- Vertex 4 X-coordinate {m}
   2414     4.6,                   !- Vertex 4 Y-coordinate {m}
   2415      9;               !- Vertex 4 Z-coordinate {m}
   2416 BuildingSurface:Detailed,
   2417     Int-Core3-Nor,                !- User Supplied Surface Name
   2418     WALL,                    !- Surface Type
   2419     Standard_Int-Wall,               !- Construction Name of the Surface
   2420     CORE-3,                  !- InsideFaceEnvironment
   2421     Zone,               !- OutsideFaceEnvironment
   2422     PERIM-3-NORTH,                 !- OutsideFaceEnvironment Object
   2423     NoSun,                   !- Sun Exposure
   2424     NoWind,                  !- Wind Exposure
   2425     AutoCalculate,                    !- View Factor to Ground
   2426     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2427      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2428      33.500000000,                  !- Vertex 1 Y-coordinate {m}
   2429      9,                  !- Vertex 1 Z-coordinate {m}
   2430      19.783994675,                  !- Vertex 2 X-coordinate {m}
   2431      33.500000000,                  !- Vertex 2 Y-coordinate {m}
   2432      6,              !- Vertex 2 Z-coordinate {m}
   2433     4.6,                   !- Vertex 3 X-coordinate {m}
   2434      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   2435      6,              !- Vertex 3 Z-coordinate {m}
   2436     4.6,                   !- Vertex 4 X-coordinate {m}
   2437      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2438      9;                  !- Vertex 4 Z-coordinate {m}
   2439 BuildingSurface:Detailed,
   2440     Int-Core3-Eas,                !- User Supplied Surface Name
   2441     WALL,                    !- Surface Type
   2442     Standard_Int-Wall,               !- Construction Name of the Surface
   2443     CORE-3,                  !- InsideFaceEnvironment
   2444     Zone,               !- OutsideFaceEnvironment
   2445     PERIM-3-EAST,                 !- OutsideFaceEnvironment Object
   2446     NoSun,                   !- Sun Exposure
   2447     NoWind,                  !- Wind Exposure
   2448     AutoCalculate,                    !- View Factor to Ground
   2449     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2450      19.783994675,                  !- Vertex 1 X-coordinate {m}
   2451     4.6,                   !- Vertex 1 Y-coordinate {m}
   2452      9,                  !- Vertex 1 Z-coordinate {m}
   2453      19.783994675,                  !- Vertex 2 X-coordinate {m}
   2454     4.6,                   !- Vertex 2 Y-coordinate {m}
   2455      6,              !- Vertex 2 Z-coordinate {m}
   2456      19.783994675,                  !- Vertex 3 X-coordinate {m}
   2457      33.500000000,                  !- Vertex 3 Y-coordinate {m}
   2458      6,              !- Vertex 3 Z-coordinate {m}
   2459      19.783994675,                  !- Vertex 4 X-coordinate {m}
   2460      33.500000000,                  !- Vertex 4 Y-coordinate {m}
   2461      9;                  !- Vertex 4 Z-coordinate {m}
   2462 !-   ===========  ALL OBJECTS IN CLASS: FenestrationSurface:Detailed ===========
   2463 FenestrationSurface:Detailed,
   2464     Win-1-Nor,                  !- User Supplied Surface Name
   2465     WINDOW,                  !- Surface Type
   2466     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2467     Ext-Per1N-Nor,                 !- Base Surface Name
   2468     ,                        !- OutsideFaceEnvironment Object
   2469     0.50,                    !- View Factor to Ground
   2470     ,            !- Name of shading control
   2471     ,                        !- WindowFrameAndDivider Name
   2472     1.00,                    !- Multiplier
   2473     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2474     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2475     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2476     2.099999905,                   !- Vertex 1 Z-coordinate {m}
   2477     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2478     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2479     0.899999976,                   !- Vertex 2 Z-coordinate {m}
   2480     0.000,                   !- Vertex 3 X-coordinate {m}
   2481     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2482     0.899999976,                   !- Vertex 3 Z-coordinate {m}
   2483     0.000,                   !- Vertex 4 X-coordinate {m}
   2484     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2485     2.099999905;                   !- Vertex 4 Z-coordinate {m}
   2486 FenestrationSurface:Detailed,
   2487     Win-1-Eas,                  !- User Supplied Surface Name
   2488     WINDOW,                  !- Surface Type
   2489     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2490     Ext-Per1E-Eas,                 !- Base Surface Name
   2491     ,                        !- OutsideFaceEnvironment Object
   2492     0.50,                    !- View Factor to Ground
   2493     ,            !- Name of shading control
   2494     ,                        !- WindowFrameAndDivider Name
   2495     1.00,                    !- Multiplier
   2496     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2497     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2498     0.000,                   !- Vertex 1 Y-coordinate {m}
   2499     2.099999905,                   !- Vertex 1 Z-coordinate {m}
   2500     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2501     0.000,                   !- Vertex 2 Y-coordinate {m}
   2502     0.899999976,                   !- Vertex 2 Z-coordinate {m}
   2503     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2504     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2505     0.899999976,                   !- Vertex 3 Z-coordinate {m}
   2506     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2507     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2508     2.099999905;                   !- Vertex 4 Z-coordinate {m}
   2509 FenestrationSurface:Detailed,
   2510     Win-1-Sou,                  !- User Supplied Surface Name
   2511     WINDOW,                  !- Surface Type
   2512     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2513     Ext-Per1S-Sou,                 !- Base Surface Name
   2514     ,                        !- OutsideFaceEnvironment Object
   2515     0.50,                    !- View Factor to Ground
   2516     ,            !- Name of shading control
   2517     ,                        !- WindowFrameAndDivider Name
   2518     1.00,                    !- Multiplier
   2519     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2520     0.000,                   !- Vertex 1 X-coordinate {m}
   2521     0.000,                   !- Vertex 1 Y-coordinate {m}
   2522     2.099999905,                   !- Vertex 1 Z-coordinate {m}
   2523     0.000,                   !- Vertex 2 X-coordinate {m}
   2524     0.000,                   !- Vertex 2 Y-coordinate {m}
   2525     0.899999976,                   !- Vertex 2 Z-coordinate {m}
   2526     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2527     0.000,                   !- Vertex 3 Y-coordinate {m}
   2528     0.899999976,                   !- Vertex 3 Z-coordinate {m}
   2529     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2530     0.000,                   !- Vertex 4 Y-coordinate {m}
   2531     2.099999905;                   !- Vertex 4 Z-coordinate {m}
   2532 FenestrationSurface:Detailed,
   2533     Win-1-Wes,                  !- User Supplied Surface Name
   2534     WINDOW,                  !- Surface Type
   2535     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2536     Ext-Per1W-Wes,                 !- Base Surface Name
   2537     ,                        !- OutsideFaceEnvironment Object
   2538     0.50,                    !- View Factor to Ground
   2539     ,            !- Name of shading control
   2540     ,                        !- WindowFrameAndDivider Name
   2541     1.00,                    !- Multiplier
   2542     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2543     0.000,                   !- Vertex 1 X-coordinate {m}
   2544     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2545     2.099999905,                   !- Vertex 1 Z-coordinate {m}
   2546     0.000,                   !- Vertex 2 X-coordinate {m}
   2547     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2548     0.899999976,                   !- Vertex 2 Z-coordinate {m}
   2549     0.000,                   !- Vertex 3 X-coordinate {m}
   2550     0.000,                   !- Vertex 3 Y-coordinate {m}
   2551     0.899999976,                   !- Vertex 3 Z-coordinate {m}
   2552     0.000,                   !- Vertex 4 X-coordinate {m}
   2553     0.000,                   !- Vertex 4 Y-coordinate {m}
   2554     2.099999905;                   !- Vertex 4 Z-coordinate {m}
   2555 FenestrationSurface:Detailed,
   2556     Win-2-Nor,                  !- User Supplied Surface Name
   2557     WINDOW,                  !- Surface Type
   2558     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2559     Ext-Per2N-Nor,                 !- Base Surface Name
   2560     ,                        !- OutsideFaceEnvironment Object
   2561     0.50,                    !- View Factor to Ground
   2562     ,            !- Name of shading control
   2563     ,                        !- WindowFrameAndDivider Name
   2564     1.00,                    !- Multiplier
   2565     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2566     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2567     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2568        5.099999905,!- Vertex 1 Z-coordinate {m}
   2569     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2570     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2571        3.899999857,!- Vertex 2 Z-coordinate {m}
   2572     0.000,                   !- Vertex 3 X-coordinate {m}
   2573     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2574        3.899999857,!- Vertex 3 Z-coordinate {m}
   2575     0.000,                   !- Vertex 4 X-coordinate {m}
   2576     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2577        5.099999905;!- Vertex 4 Z-coordinate {m}
   2578 FenestrationSurface:Detailed,
   2579     Win-2-Eas,                  !- User Supplied Surface Name
   2580     WINDOW,                  !- Surface Type
   2581     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2582     Ext-Per2E-Eas,                 !- Base Surface Name
   2583     ,                        !- OutsideFaceEnvironment Object
   2584     0.50,                    !- View Factor to Ground
   2585     ,            !- Name of shading control
   2586     ,                        !- WindowFrameAndDivider Name
   2587     1.00,                    !- Multiplier
   2588     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2589     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2590     0.000,                   !- Vertex 1 Y-coordinate {m}
   2591        5.099999905,!- Vertex 1 Z-coordinate {m}
   2592     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2593     0.000,                   !- Vertex 2 Y-coordinate {m}
   2594        3.899999857,!- Vertex 2 Z-coordinate {m}
   2595     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2596     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2597        3.899999857,!- Vertex 3 Z-coordinate {m}
   2598     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2599     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2600        5.099999905;!- Vertex 4 Z-coordinate {m}
   2601 FenestrationSurface:Detailed,
   2602     Win-2-Sou,                  !- User Supplied Surface Name
   2603     WINDOW,                  !- Surface Type
   2604     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2605     Ext-Per2S-Sou,                 !- Base Surface Name
   2606     ,                        !- OutsideFaceEnvironment Object
   2607     0.50,                    !- View Factor to Ground
   2608     ,            !- Name of shading control
   2609     ,                        !- WindowFrameAndDivider Name
   2610     1.00,                    !- Multiplier
   2611     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2612     0.000,                   !- Vertex 1 X-coordinate {m}
   2613     0.000,                   !- Vertex 1 Y-coordinate {m}
   2614        5.099999905,!- Vertex 1 Z-coordinate {m}
   2615     0.000,                   !- Vertex 2 X-coordinate {m}
   2616     0.000,                   !- Vertex 2 Y-coordinate {m}
   2617        3.899999857,!- Vertex 2 Z-coordinate {m}
   2618     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2619     0.000,                   !- Vertex 3 Y-coordinate {m}
   2620        3.899999857,!- Vertex 3 Z-coordinate {m}
   2621     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2622     0.000,                   !- Vertex 4 Y-coordinate {m}
   2623        5.099999905;!- Vertex 4 Z-coordinate {m}
   2624 FenestrationSurface:Detailed,
   2625     Win-2-Wes,                  !- User Supplied Surface Name
   2626     WINDOW,                  !- Surface Type
   2627     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2628     Ext-Per2W-Wes,                 !- Base Surface Name
   2629     ,                        !- OutsideFaceEnvironment Object
   2630     0.50,                    !- View Factor to Ground
   2631     ,            !- Name of shading control
   2632     ,                        !- WindowFrameAndDivider Name
   2633     1.00,                    !- Multiplier
   2634     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2635     0.000,                   !- Vertex 1 X-coordinate {m}
   2636     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2637        5.099999905,!- Vertex 1 Z-coordinate {m}
   2638     0.000,                   !- Vertex 2 X-coordinate {m}
   2639     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2640        3.899999857,!- Vertex 2 Z-coordinate {m}
   2641     0.000,                   !- Vertex 3 X-coordinate {m}
   2642     0.000,                   !- Vertex 3 Y-coordinate {m}
   2643        3.899999857,!- Vertex 3 Z-coordinate {m}
   2644     0.000,                   !- Vertex 4 X-coordinate {m}
   2645     0.000,                   !- Vertex 4 Y-coordinate {m}
   2646        5.099999905;!- Vertex 4 Z-coordinate {m}
   2647 FenestrationSurface:Detailed,
   2648     Win-3-Nor,                  !- User Supplied Surface Name
   2649     WINDOW,                  !- Surface Type
   2650     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2651     Ext-Per3N-Nor,                 !- Base Surface Name
   2652     ,                        !- OutsideFaceEnvironment Object
   2653     0.50,                    !- View Factor to Ground
   2654     ,            !- Name of shading control
   2655 !   CONTROL ON INCIDENT SOLAR, !- Name of shading control
   2656     ,                        !- WindowFrameAndDivider Name
   2657     1.00,                    !- Multiplier
   2658     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2659     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2660     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2661       8.100000381,!- Vertex 1 Z-coordinate {m}
   2662     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2663     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2664       6.900000095,!- Vertex 2 Z-coordinate {m}
   2665     0.000,                   !- Vertex 3 X-coordinate {m}
   2666     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2667       6.900000095,!- Vertex 3 Z-coordinate {m}
   2668     0.000,                   !- Vertex 4 X-coordinate {m}
   2669     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2670       8.100000381;!- Vertex 4 Z-coordinate {m}
   2671 FenestrationSurface:Detailed,
   2672     Win-3-Eas,                  !- User Supplied Surface Name
   2673     WINDOW,                  !- Surface Type
   2674     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2675     Ext-Per3E-Eas,                 !- Base Surface Name
   2676     ,                        !- OutsideFaceEnvironment Object
   2677     0.50,                    !- View Factor to Ground
   2678     ,            !- Name of shading control
   2679     ,                        !- WindowFrameAndDivider Name
   2680     1.00,                    !- Multiplier
   2681     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2682     24.383996964,                  !- Vertex 1 X-coordinate {m}
   2683     0.000,                   !- Vertex 1 Y-coordinate {m}
   2684       8.100000381,!- Vertex 1 Z-coordinate {m}
   2685     24.383996964,                  !- Vertex 2 X-coordinate {m}
   2686     0.000,                   !- Vertex 2 Y-coordinate {m}
   2687       6.900000095,!- Vertex 2 Z-coordinate {m}
   2688     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2689     38.099998474,                  !- Vertex 3 Y-coordinate {m}
   2690       6.900000095,!- Vertex 3 Z-coordinate {m}
   2691     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2692     38.099998474,                  !- Vertex 4 Y-coordinate {m}
   2693       8.100000381;!- Vertex 4 Z-coordinate {m}
   2694 FenestrationSurface:Detailed,
   2695     Win-3-Sou,                  !- User Supplied Surface Name
   2696     WINDOW,                  !- Surface Type
   2697     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2698     Ext-Per3S-Sou,                 !- Base Surface Name
   2699     ,                        !- OutsideFaceEnvironment Object
   2700     0.50,                    !- View Factor to Ground
   2701     ,            !- Name of shading control
   2702     ,                        !- WindowFrameAndDivider Name
   2703     1.00,                    !- Multiplier
   2704     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2705     0.000,                   !- Vertex 1 X-coordinate {m}
   2706     0.000,                   !- Vertex 1 Y-coordinate {m}
   2707       8.100000381,!- Vertex 1 Z-coordinate {m}
   2708     0.000,                   !- Vertex 2 X-coordinate {m}
   2709     0.000,                   !- Vertex 2 Y-coordinate {m}
   2710       6.900000095,!- Vertex 2 Z-coordinate {m}
   2711     24.383996964,                  !- Vertex 3 X-coordinate {m}
   2712     0.000,                   !- Vertex 3 Y-coordinate {m}
   2713       6.900000095,!- Vertex 3 Z-coordinate {m}
   2714     24.383996964,                  !- Vertex 4 X-coordinate {m}
   2715     0.000,                   !- Vertex 4 Y-coordinate {m}
   2716       8.100000381;!- Vertex 4 Z-coordinate {m}
   2717 FenestrationSurface:Detailed,
   2718     Win-3-Wes,                  !- User Supplied Surface Name
   2719     WINDOW,                  !- Surface Type
   2720     std_window_UValue_6.878_SHGC_0.34_VT_0.34,   !- Used for ESW windows
   2721     Ext-Per3W-Wes,                 !- Base Surface Name
   2722     ,                        !- OutsideFaceEnvironment Object
   2723     0.50,                    !- View Factor to Ground
   2724     ,            !- Name of shading control
   2725     ,                        !- WindowFrameAndDivider Name
   2726     1.00,                    !- Multiplier
   2727     4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
   2728     0.000,                   !- Vertex 1 X-coordinate {m}
   2729     38.099998474,                  !- Vertex 1 Y-coordinate {m}
   2730       8.100000381,!- Vertex 1 Z-coordinate {m}
   2731     0.000,                   !- Vertex 2 X-coordinate {m}
   2732     38.099998474,                  !- Vertex 2 Y-coordinate {m}
   2733       6.900000095,!- Vertex 2 Z-coordinate {m}
   2734     0.000,                   !- Vertex 3 X-coordinate {m}
   2735     0.000,                   !- Vertex 3 Y-coordinate {m}
   2736       6.900000095,!- Vertex 3 Z-coordinate {m}
   2737     0.000,                   !- Vertex 4 X-coordinate {m}
   2738     0.000,                   !- Vertex 4 Y-coordinate {m}
   2739       8.100000381;!- Vertex 4 Z-coordinate {m}
   2740 !-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
   2741 InternalMass,
   2742     Internal-Per1N,            !- User Supplied Surface Name
   2743     InteriorFurnishings,        !- Construction Name of the Surface
   2744     PERIM-1-NORTH,                  !- Interior Environment
   2745      45.503181458;         !- Surface area {m2}
   2746 InternalMass,
   2747     Internal-Per1E,            !- User Supplied Surface Name
   2748     InteriorFurnishings,        !- Construction Name of the Surface
   2749     PERIM-1-EAST,                  !- Interior Environment
   2750      77.049995422;        !- Surface area {m2}
   2751 InternalMass,
   2752     Internal-Per1S,            !- User Supplied Surface Name
   2753     InteriorFurnishings,        !- Construction Name of the Surface
   2754     PERIM-1-SOUTH,                  !- Interior Environment
   2755      45.503181458;     !- Surface area {m2}
   2756 InternalMass,
   2757     Internal-Per1W,            !- User Supplied Surface Name
   2758     InteriorFurnishings,        !- Construction Name of the Surface
   2759     PERIM-1-WEST,                  !- Interior Environment
   2760      77.049995422;    !- Surface area {m2}
   2761 InternalMass,
   2762     Internal-Core1,            !- User Supplied Surface Name
   2763     InteriorFurnishings,        !- Construction Name of the Surface
   2764     CORE-1,                   !- Interior Environment
   2765      219.408691406;      !- Surface area {m2}
   2766 InternalMass,
   2767     Internal-Per2N,            !- User Supplied Surface Name
   2768     InteriorFurnishings,        !- Construction Name of the Surface
   2769     PERIM-2-NORTH,                  !- Interior Environment
   2770      45.503181458;         !- Surface area {m2}
   2771 InternalMass,
   2772     Internal-Per2E,            !- User Supplied Surface Name
   2773     InteriorFurnishings,        !- Construction Name of the Surface
   2774     PERIM-2-EAST,                  !- Interior Environment
   2775      77.049995422;        !- Surface area {m2}
   2776 InternalMass,
   2777     Internal-Per2S,            !- User Supplied Surface Name
   2778     InteriorFurnishings,        !- Construction Name of the Surface
   2779     PERIM-2-SOUTH,                  !- Interior Environment
   2780      45.503181458;           !- Surface area {m2}
   2781 InternalMass,
   2782     Internal-Per2W,            !- User Supplied Surface Name
   2783     InteriorFurnishings,        !- Construction Name of the Surface
   2784     PERIM-2-WEST,                  !- Interior Environment
   2785      77.049995422;      !- Surface area {m2}
   2786 InternalMass,
   2787     Internal-Core2,            !- User Supplied Surface Name
   2788     InteriorFurnishings,        !- Construction Name of the Surface
   2789     CORE-2,                   !- Interior Environment
   2790      219.408691406;      !- Surface area {m2}
   2791 InternalMass,
   2792     Internal-Per3N,            !- User Supplied Surface Name
   2793     InteriorFurnishings,        !- Construction Name of the Surface
   2794     PERIM-3-NORTH,                  !- Interior Environment
   2795      45.503181458;    !- Surface area {m2}
   2796 InternalMass,
   2797     Internal-Per3E,            !- User Supplied Surface Name
   2798     InteriorFurnishings,        !- Construction Name of the Surface
   2799     PERIM-3-EAST,                  !- Interior Environment
   2800      77.049995422;     !- Surface area {m2}
   2801 InternalMass,
   2802     Internal-Per3S,            !- User Supplied Surface Name
   2803     InteriorFurnishings,        !- Construction Name of the Surface
   2804     PERIM-3-SOUTH,                  !- Interior Environment
   2805      45.503181458;     !- Surface area {m2}
   2806 InternalMass,
   2807     Internal-Per3W,            !- User Supplied Surface Name
   2808     InteriorFurnishings,        !- Construction Name of the Surface
   2809     PERIM-3-WEST,                  !- Interior Environment
   2810      77.049995422;         !- Surface area {m2}
   2811 InternalMass,
   2812     Internal-Core3,            !- User Supplied Surface Name
   2813     InteriorFurnishings,        !- Construction Name of the Surface
   2814     CORE-3,                   !- Interior Environment
   2815      219.408691406;        !- Surface area {m2}
   2816 Construction,
   2817     InteriorFurnishings,     !- Name
   2818     Std Wood 6inch;          !- Outside Layer
   2819   ComponentCost:LineItem,
   2820     Interior Furnishings,    !- Name
   2821     ,                        !- Type
   2822     Construction,            !- Line Item Type
   2823     InteriorFurnishings,     !- Item Name
   2824     ,                        !- Object End Use Key
   2825     ,                        !- Cost per Each {$}
   2826     1,                       !- Cost per Area {$/m2}
   2827     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2828     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2829     ,                        !- Cost per Volume {$/m3}
   2830     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2831     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2832   Construction,
   2833     INT-FLOOR-TOPSIDE,       !- Name
   2834     Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
   2835     Std CP02 CARPET PAD;     !- Layer 2
   2836   Construction,
   2837     INT-FLOOR-UNDERSIDE,     !- Name
   2838     Std CP02 CARPET PAD,     !- Outside Layer
   2839     Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
   2840   ComponentCost:LineItem,
   2841     Interior Floor,          !- Name
   2842     ,                        !- Type
   2843     Construction,            !- Line Item Type
   2844     INT-FLOOR-UNDERSIDE,     !- Item Name
   2845     ,                        !- Object End Use Key
   2846     ,                        !- Cost per Each {$}
   2847     15,                      !- Cost per Area {$/m2}
   2848     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2849     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2850     ,                        !- Cost per Volume {$/m3}
   2851     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2852     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2853   Construction,
   2854     INT-FLOOR-SLAB,          !- Name
   2855     Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
   2856   ComponentCost:LineItem,
   2857     Interior Floor Slab,     !- Name
   2858     ,                        !- Type
   2859     Construction,            !- Line Item Type
   2860     INT-FLOOR-SLAB,          !- Item Name
   2861     ,                        !- Object End Use Key
   2862     ,                        !- Cost per Each {$}
   2863     35,                      !- Cost per Area {$/m2}
   2864     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2865     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2866     ,                        !- Cost per Volume {$/m3}
   2867     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2868     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2869   Construction,
   2870     DropCeiling,             !- Name
   2871     Std AC02;                !- Outside Layer
   2872   ComponentCost:LineItem,
   2873     Drop Ceiling,            !- Name
   2874     ,                        !- Type
   2875     Construction,            !- Line Item Type
   2876     DropCeiling,             !- Item Name
   2877     ,                        !- Object End Use Key
   2878     ,                        !- Cost per Each {$}
   2879     10,                      !- Cost per Area {$/m2}
   2880     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2881     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2882     ,                        !- Cost per Volume {$/m3}
   2883     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2884     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2885   Construction,
   2886     INT-CEILING_SIMPLE,  !- Name
   2887     PW05_Plywood3/4_in;  !- Layer 1
   2888   Construction,
   2889     Raised-Floor-TopSide,    !- Name
   2890     Std 1.5  MW CONCRETE,    !- Outside Layer
   2891     Std CP02 CARPET PAD;     !- Layer 2
   2892   Construction,
   2893     Raised-Floor-UnderSide,  !- Name
   2894     Std CP02 CARPET PAD,     !- Outside Layer
   2895     Std 1.5  MW CONCRETE;    !- Layer 2
   2896   Construction,
   2897     TDD_Pipe,                !- Name
   2898     Std Very High Reflectivity Surface;  !- Outside Layer
   2899   Construction,
   2900     TDD_Dome,                !- Name
   2901     Std Clear Acrylic Plastic;  !- Outside Layer
   2902   Construction,
   2903     TDD_Diffuser,            !- Name
   2904     Std Diffusing Acrylic Plastic;  !- Outside Layer
   2905   Construction,
   2906     Sloped_Metal_Roof,       !- Name
   2907     Std Steel_Brown_Regular, !- Outside Layer
   2908     Std PW05;                !- Layer 2
   2909   ComponentCost:LineItem,
   2910     Sloped Metal Roof,       !- Name
   2911     ,                        !- Type
   2912     Construction,            !- Line Item Type
   2913     Sloped_Metal_Roof,       !- Item Name
   2914     ,                        !- Object End Use Key
   2915     ,                        !- Cost per Each {$}
   2916     1,                       !- Cost per Area {$/m2}
   2917     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2918     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2919     ,                        !- Cost per Volume {$/m3}
   2920     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2921     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2922   Construction,
   2923     Gable_Wall,              !- Name
   2924     Std PW05;                !- Outside Layer
   2925   ComponentCost:LineItem,
   2926     Gable Wall,              !- Name
   2927     ,                        !- Type
   2928     Construction,            !- Line Item Type
   2929     Gable_Wall,              !- Item Name
   2930     ,                        !- Object End Use Key
   2931     ,                        !- Cost per Each {$}
   2932     1,                       !- Cost per Area {$/m2}
   2933     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2934     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2935     ,                        !- Cost per Volume {$/m3}
   2936     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2937     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2938   Construction,
   2939     AIR-WALL,                !- Name
   2940     MAT-AIR-WALL;            !- Outside Layer
   2941   ComponentCost:LineItem,
   2942     Air Wall,                !- Name
   2943     ,                        !- Type
   2944     Construction,            !- Line Item Type
   2945     AIR-WALL,                !- Item Name
   2946     ,                        !- Object End Use Key
   2947     ,                        !- Cost per Each {$}
   2948     1,                       !- Cost per Area {$/m2}
   2949     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2950     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2951     ,                        !- Cost per Volume {$/m3}
   2952     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2953     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2954   Construction,
   2955     Std Swinging Door_con,   !- Name
   2956     Std Opaque Door panel_con;  !- Outside Layer
   2957   ComponentCost:LineItem,
   2958     Swinging Door Conditioned,  !- Name
   2959     ,                        !- Type
   2960     Construction,            !- Line Item Type
   2961     Std Swinging Door_con,   !- Item Name
   2962     ,                        !- Object End Use Key
   2963     ,                        !- Cost per Each {$}
   2964     1,                       !- Cost per Area {$/m2}
   2965     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2966     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2967     ,                        !- Cost per Volume {$/m3}
   2968     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2969     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2970   Construction,
   2971     Std Swinging Door_semi,  !- Name
   2972     Std Opaque Door panel_semi;  !- Outside Layer
   2973   ComponentCost:LineItem,
   2974     Swinging Door Semi-conditioned,  !- Name
   2975     ,                        !- Type
   2976     Construction,            !- Line Item Type
   2977     Std Swinging Door_semi,  !- Item Name
   2978     ,                        !- Object End Use Key
   2979     ,                        !- Cost per Each {$}
   2980     1,                       !- Cost per Area {$/m2}
   2981     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2982     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2983     ,                        !- Cost per Volume {$/m3}
   2984     ,                        !- Cost per Volume Rate {$/(m3/s)}
   2985     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   2986   Construction,
   2987     Std Overhead Door,       !- Name
   2988     Std Overhead Door Panel; !- Outside Layer
   2989   ComponentCost:LineItem,
   2990     Overhead Door,           !- Name
   2991     ,                        !- Type
   2992     Construction,            !- Line Item Type
   2993     Std Overhead Door,       !- Item Name
   2994     ,                        !- Object End Use Key
   2995     ,                        !- Cost per Each {$}
   2996     1,                       !- Cost per Area {$/m2}
   2997     ,                        !- Cost per Unit of Output Capacity {$/kW}
   2998     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   2999     ,                        !- Cost per Volume {$/m3}
   3000     ,                        !- Cost per Volume Rate {$/(m3/s)}
   3001     ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   3002 Construction,
   3003   std_window_UValue_6.878_SHGC_0.34_VT_0.34,  !- Name
   3004   Theoretical_Glass_ESW;  !- Layer 1
   3005 ComponentCost:LineItem,
   3006   south:std_window_UValue_6.878_SHGC_0.34_VT_0.34,  !- Name of Cost Estimate
   3007   ,  !- Type  [Not Used]
   3008   Construction,  !- Line Item Type
   3009   std_window_UValue_6.878_SHGC_0.34_VT_0.34,  !- Item Name
   3010   ,  !- Object End Use Key  [Not Used]
   3011   ,  !- Cost per Each
   3012   181.1070,  !- Cost per Area
   3013   ,  !- Cost per Unit of Output Capacity
   3014   ,  !- Cost per Unit of Output Capacity per COP
   3015   ,  !- Cost per Volume
   3016   ,  !- Cost per Cubic Meter per Second
   3017   ,  !- Cost per Energy per Temperature Difference
   3018   ,  !- Quantity
   3019   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3020   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3021   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3022   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3023   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3024   ,  !- Expected Life  [Not Used]
   3025   ;  !- Residual Value at Replacement  [Not Used]
   3026 Construction,
   3027   std_window_UValue_6.878_SHGC_0.34_VT_0.34_east,  !- Name
   3028   Theoretical_Glass_ESW;  !- Layer 1
   3029 ComponentCost:LineItem,
   3030   east:std_window_UValue_6.878_SHGC_0.34_VT_0.34_east,  !- Name of Cost Estimate
   3031   ,  !- Type  [Not Used]
   3032   Construction,  !- Line Item Type
   3033   std_window_UValue_6.878_SHGC_0.34_VT_0.34_east,  !- Item Name
   3034   ,  !- Object End Use Key  [Not Used]
   3035   ,  !- Cost per Each
   3036   181.1070,  !- Cost per Area
   3037   ,  !- Cost per Unit of Output Capacity
   3038   ,  !- Cost per Unit of Output Capacity per COP
   3039   ,  !- Cost per Volume
   3040   ,  !- Cost per Cubic Meter per Second
   3041   ,  !- Cost per Energy per Temperature Difference
   3042   ,  !- Quantity
   3043   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3044   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3045   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3046   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3047   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3048   ,  !- Expected Life  [Not Used]
   3049   ;  !- Residual Value at Replacement  [Not Used]
   3050 Construction,
   3051   std_window_UValue_6.878_SHGC_0.61_VT_0.61,  !- Name
   3052   Theoretical_Glass_N;  !- Layer 1
   3053 ComponentCost:LineItem,
   3054   north:std_window_UValue_6.878_SHGC_0.61_VT_0.61,  !- Name of Cost Estimate
   3055   ,  !- Type  [Not Used]
   3056   Construction,  !- Line Item Type
   3057   std_window_UValue_6.878_SHGC_0.61_VT_0.61,  !- Item Name
   3058   ,  !- Object End Use Key  [Not Used]
   3059   ,  !- Cost per Each
   3060   142.1560,  !- Cost per Area
   3061   ,  !- Cost per Unit of Output Capacity
   3062   ,  !- Cost per Unit of Output Capacity per COP
   3063   ,  !- Cost per Volume
   3064   ,  !- Cost per Cubic Meter per Second
   3065   ,  !- Cost per Energy per Temperature Difference
   3066   ,  !- Quantity
   3067   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3068   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3069   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3070   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3071   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3072   ,  !- Expected Life  [Not Used]
   3073   ;  !- Residual Value at Replacement  [Not Used]
   3074 Construction,
   3075   std_window_UValue_6.878_SHGC_0.34_VT_0.34_west,  !- Name
   3076   Theoretical_Glass_ESW;  !- Layer 1
   3077 ComponentCost:LineItem,
   3078   west:std_window_UValue_6.878_SHGC_0.34_VT_0.34_west,  !- Name of Cost Estimate
   3079   ,  !- Type  [Not Used]
   3080   Construction,  !- Line Item Type
   3081   std_window_UValue_6.878_SHGC_0.34_VT_0.34_west,  !- Item Name
   3082   ,  !- Object End Use Key  [Not Used]
   3083   ,  !- Cost per Each
   3084   181.1070,  !- Cost per Area
   3085   ,  !- Cost per Unit of Output Capacity
   3086   ,  !- Cost per Unit of Output Capacity per COP
   3087   ,  !- Cost per Volume
   3088   ,  !- Cost per Cubic Meter per Second
   3089   ,  !- Cost per Energy per Temperature Difference
   3090   ,  !- Quantity
   3091   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3092   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3093   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3094   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3095   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3096   ,  !- Expected Life  [Not Used]
   3097   ;  !- Residual Value at Replacement  [Not Used]
   3098 Construction,
   3099   std_window_UValue_6.922_SHGC_0.61_VT_0.775,  !- Name
   3100   Theoretical_Glass_Skylight;  !- Layer 1
   3101 ComponentCost:LineItem,
   3102   SkylightConst:std_window_UValue_6.922_SHGC_0.61_VT_0.775,  !- Name of Cost Estimate
   3103   ,  !- Type  [Not Used]
   3104   Construction,  !- Line Item Type
   3105   std_window_UValue_6.922_SHGC_0.61_VT_0.775,  !- Item Name
   3106   ,  !- Object End Use Key  [Not Used]
   3107   ,  !- Cost per Each
   3108   166.6890,  !- Cost per Area
   3109   ,  !- Cost per Unit of Output Capacity
   3110   ,  !- Cost per Unit of Output Capacity per COP
   3111   ,  !- Cost per Volume
   3112   ,  !- Cost per Cubic Meter per Second
   3113   ,  !- Cost per Energy per Temperature Difference
   3114   ,  !- Quantity
   3115   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3116   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3117   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3118   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3119   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3120   ,  !- Expected Life  [Not Used]
   3121   ;  !- Residual Value at Replacement  [Not Used]
   3122 Construction,
   3123   IEAD_R-15 ci_Roof,  !- Name
   3124   Roof Membrane,  !- Layer 1
   3125   Roof Insulation,  !- Layer 2
   3126   Metal Decking;  !- Layer 3
   3127 ComponentCost:LineItem,
   3128   roofs:IEAD_R-15 ci_Roof,  !- Name of Cost Estimate
   3129   ,  !- Type  [Not Used]
   3130   Construction,  !- Line Item Type
   3131   IEAD_R-15 ci_Roof,  !- Item Name
   3132   ,  !- Object End Use Key  [Not Used]
   3133   ,  !- Cost per Each
   3134   34.3904,  !- Cost per Area
   3135   ,  !- Cost per Unit of Output Capacity
   3136   ,  !- Cost per Unit of Output Capacity per COP
   3137   ,  !- Cost per Volume
   3138   ,  !- Cost per Cubic Meter per Second
   3139   ,  !- Cost per Energy per Temperature Difference
   3140   ,  !- Quantity
   3141   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3142   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3143   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3144   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3145   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3146   ,  !- Expected Life  [Not Used]
   3147   ;  !- Residual Value at Replacement  [Not Used]
   3148 Construction,
   3149   Standard_Int-Wall,  !- Name
   3150   GP01 1/2 GYPSUM,  !- Layer 1
   3151   GP01 1/2 GYPSUM;  !- Layer 2
   3152 ComponentCost:LineItem,
   3153   int-walls:Standard_Int-Wall,  !- Name of Cost Estimate
   3154   ,  !- Type  [Not Used]
   3155   Construction,  !- Line Item Type
   3156   Standard_Int-Wall,  !- Item Name
   3157   ,  !- Object End Use Key  [Not Used]
   3158   ,  !- Cost per Each
   3159   1.0000,  !- Cost per Area
   3160   ,  !- Cost per Unit of Output Capacity
   3161   ,  !- Cost per Unit of Output Capacity per COP
   3162   ,  !- Cost per Volume
   3163   ,  !- Cost per Cubic Meter per Second
   3164   ,  !- Cost per Energy per Temperature Difference
   3165   ,  !- Quantity
   3166   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3167   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3168   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3169   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3170   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3171   ,  !- Expected Life  [Not Used]
   3172   ;  !- Residual Value at Replacement  [Not Used]
   3173 Construction,
   3174   Mass_R-5.7 ci_Ext-wall,  !- Name
   3175   1IN Stucco,  !- Layer 1
   3176   8IN Concrete HW,  !- Layer 2
   3177   Wall Insulation_4,  !- Layer 3
   3178   1/2IN Gypsum;  !- Layer 4
   3179 ComponentCost:LineItem,
   3180   ext-walls:Mass_R-5.7 ci_Ext-wall,  !- Name of Cost Estimate
   3181   ,  !- Type  [Not Used]
   3182   Construction,  !- Line Item Type
   3183   Mass_R-5.7 ci_Ext-wall,  !- Item Name
   3184   ,  !- Object End Use Key  [Not Used]
   3185   ,  !- Cost per Each
   3186   41.1612,  !- Cost per Area
   3187   ,  !- Cost per Unit of Output Capacity
   3188   ,  !- Cost per Unit of Output Capacity per COP
   3189   ,  !- Cost per Volume
   3190   ,  !- Cost per Cubic Meter per Second
   3191   ,  !- Cost per Energy per Temperature Difference
   3192   ,  !- Quantity
   3193   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3194   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3195   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3196   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3197   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3198   ,  !- Expected Life  [Not Used]
   3199   ;  !- Residual Value at Replacement  [Not Used]
   3200 Construction,
   3201   Unheated - 4in Slab with Carpet_Ext-slab,  !- Name
   3202   MAT-CC05 4 HW CONCRETE,  !- Layer 1
   3203   CP02 CARPET PAD;  !- Layer 2
   3204 ComponentCost:LineItem,
   3205   ext-slab:Unheated - 4in Slab with Carpet_Ext-slab,  !- Name of Cost Estimate
   3206   ,  !- Type  [Not Used]
   3207   Construction,  !- Line Item Type
   3208   Unheated - 4in Slab with Carpet_Ext-slab,  !- Item Name
   3209   ,  !- Object End Use Key  [Not Used]
   3210   ,  !- Cost per Each
   3211   24.8600,  !- Cost per Area
   3212   ,  !- Cost per Unit of Output Capacity
   3213   ,  !- Cost per Unit of Output Capacity per COP
   3214   ,  !- Cost per Volume
   3215   ,  !- Cost per Cubic Meter per Second
   3216   ,  !- Cost per Energy per Temperature Difference
   3217   ,  !- Quantity
   3218   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3219   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3220   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3221   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3222   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3223   ,  !- Expected Life  [Not Used]
   3224   ;  !- Residual Value at Replacement  [Not Used]
   3225 Construction,
   3226   Mass_R-6.3 ci_ExposedFloor,  !- Name
   3227   Floor Insulation_1,  !- Layer 1
   3228   MAT-CC05 8 HW CONCRETE,  !- Layer 2
   3229   CP02 CARPET PAD;  !- Layer 3
   3230 ComponentCost:LineItem,
   3231   exposed-floor:Mass_R-6.3 ci_ExposedFloor,  !- Name of Cost Estimate
   3232   ,  !- Type  [Not Used]
   3233   Construction,  !- Line Item Type
   3234   Mass_R-6.3 ci_ExposedFloor,  !- Item Name
   3235   ,  !- Object End Use Key  [Not Used]
   3236   ,  !- Cost per Each
   3237   32.9966,  !- Cost per Area
   3238   ,  !- Cost per Unit of Output Capacity
   3239   ,  !- Cost per Unit of Output Capacity per COP
   3240   ,  !- Cost per Volume
   3241   ,  !- Cost per Cubic Meter per Second
   3242   ,  !- Cost per Energy per Temperature Difference
   3243   ,  !- Quantity
   3244   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3245   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3246   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3247   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3248   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3249   ,  !- Expected Life  [Not Used]
   3250   ;  !- Residual Value at Replacement  [Not Used]
   3251 Construction,
   3252   Swinging_NR_door,  !- Name
   3253   METAL Door Medium 18Ga_1,  !- Layer 1
   3254   AIR,  !- Layer 2
   3255   METAL Door Medium 18Ga_2;  !- Layer 3
   3256 ComponentCost:LineItem,
   3257   door:Swinging_NR_door,  !- Name of Cost Estimate
   3258   ,  !- Type  [Not Used]
   3259   Construction,  !- Line Item Type
   3260   Swinging_NR_door,  !- Item Name
   3261   ,  !- Object End Use Key  [Not Used]
   3262   ,  !- Cost per Each
   3263   1.0000,  !- Cost per Area
   3264   ,  !- Cost per Unit of Output Capacity
   3265   ,  !- Cost per Unit of Output Capacity per COP
   3266   ,  !- Cost per Volume
   3267   ,  !- Cost per Cubic Meter per Second
   3268   ,  !- Cost per Energy per Temperature Difference
   3269   ,  !- Quantity
   3270   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3271   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3272   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3273   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3274   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3275   ,  !- Expected Life  [Not Used]
   3276   ;  !- Residual Value at Replacement  [Not Used]
   3277 Construction,
   3278   Non-Swinging_NR_door,  !- Name
   3279   METAL Door Medium 18Ga_1,  !- Layer 1
   3280   AIR_1,  !- Layer 2
   3281   METAL Door Medium 18Ga_2;  !- Layer 3
   3282 ComponentCost:LineItem,
   3283   non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate
   3284   ,  !- Type  [Not Used]
   3285   Construction,  !- Line Item Type
   3286   Non-Swinging_NR_door,  !- Item Name
   3287   ,  !- Object End Use Key  [Not Used]
   3288   ,  !- Cost per Each
   3289   1.0000,  !- Cost per Area
   3290   ,  !- Cost per Unit of Output Capacity
   3291   ,  !- Cost per Unit of Output Capacity per COP
   3292   ,  !- Cost per Volume
   3293   ,  !- Cost per Cubic Meter per Second
   3294   ,  !- Cost per Energy per Temperature Difference
   3295   ,  !- Quantity
   3296   ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
   3297   ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
   3298   ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
   3299   ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
   3300   ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
   3301   ,  !- Expected Life  [Not Used]
   3302   ;  !- Residual Value at Replacement  [Not Used]
   3303 ! DOE Commercial Building Benchmark
   3304 ! Large Office, new construction
   3305 ! Benchmark V 1.1_3.1
   3306 ! EnergyPlus V 3.1
   3307 ! ASHRAE Standards 90.1-2004 and 62-1999
   3308 !
   3309 ! Description:  12 story plus basement, office building.
   3310 ! Form:         Area = 42,757 m2 (460,235 ft2); Number of Stories = 12; Shape = rectangle, Aspect ratio = 1.5
   3311 ! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
   3312 !               Opaque constructions: mass walls; built up flat roof; slab-on-grade floor
   3313 !               Windows: window-to-wall ratio = 40%, equal distribution of windows
   3314 !               Infiltration in perimeter zones only
   3315 !                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
   3316 !                              25% of full value when ventilation system on.
   3317 ! HVAC:         VAV with reheat
   3318 !               Economizer per 90.1-2004
   3319 !
   3320 ! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2);
   3321 !               elec. plug loads = 8.07 W/m2 (0.75 W/ft2); basement 4.84 W/m2 (0.45 W/ft2)
   3322 !               gas plug load = 0 W/m2 (0 W/ft2)
   3323 !               people = 2,397 total, 5.38/100 m2 (5.0/1000 ft2); basement 2.69/100 m2 (2.5/1000 ft2)
   3324 !               elevators = 12 @ 18.54 kW (24.9 HP) each
   3325 !
   3326 ! Detached Shading:               None
   3327 ! Daylight:                       None
   3328 ! Natural Ventilation:            None
   3329 ! Zonal Equipment:                None
   3330 ! Air Primary Loops:              VAV WITH REHEAT
   3331 ! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
   3332 ! System Equipment Autosize:      Yes
   3333 ! Purchased Cooling:              None
   3334 ! Purchased Heating:              None
   3335 ! Coils:                          Coil:Cooling:Water; Coil:Heating:Water
   3336 ! Pumps:                          Yes
   3337 ! Boilers:                        Boiler:HotWater - natural gas
   3338 ! Chillers:                       Chiller:Electric:EIR - Water cooled
   3339 !
   3340 ! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.2)
   3341 ! Created on 04/20/2009 23:46:44
   3342 !***** NOTICE *****
   3343 !***** The Benchmarks were prepared as an account of work sponsored by an *****
   3344 !***** agency of the United States government. Neither the United States *****
   3345 !***** government nor any agency thereof, nor any of their employees, makes *****
   3346 !***** any warranty, express or implied, or assumes any legal liability or *****
   3347 !***** responsibility for the accuracy, completeness, or usefulness of any *****
   3348 !***** information, apparatus, product, or process disclosed, or represents *****
   3349 !***** that its use would not infringe privately owned rights. Reference *****
   3350 !***** herein to any specific commercial product, process, or service by *****
   3351 !***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
   3352 !***** constitute or imply its endorsement, recommendation, or favoring by *****
   3353 !***** the United States government or any agency thereof. The views and *****
   3354 !***** opinions of authors expressed herein do not necessarily state or *****
   3355 !***** reflect those of the United States government or any agency thereof. *****
   3356 !***** Access to and use of the Benchmarks imposes the following obligations *****
   3357 !***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
   3358 !***** any publication(s) that that result from the use of Benchmarks. *****
   3359 !***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
   3360 !***** advertising or publicity that implies endorsement or promotion of any *****
   3361 !***** products, services or commercial entities. *****
   3362 ! Reference citation for the Commercial Building Benchmarks:
   3363 ! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
   3364 ! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
   3365 ! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
   3366 ! Energy Efficiency and Renewable Energy, Office of Building Technologies.
   3367 ! Start SimMetaData
   3368 ! WeatherFileName=USA_CA_San.Francisco_TMY2.epw
   3369 ! RoofConstruction=Insulation Entirely Above Deck
   3370 ! ExtWallConstruction=Mass
   3371 ! End SimMetaData
   3372 ! general.inc
   3373 !
   3374 Version,
   3375   3.1.0;  !- Version
   3376 Timestep,
   3377   4;  !- Number of Timesteps per Hour
   3378 SimulationControl,
   3379   Yes,  !- Do Zone Sizing Calculation
   3380   Yes,  !- Do System Sizing Calculation
   3381   Yes,  !- Do Plant Sizing Calculation
   3382   No,   !- Run Simulation for Sizing Periods
   3383   Yes;  !- Run Simulation for Weather File Run Periods
   3384 !RunPeriod,
   3385 !    LH_startMonth[],  !- Begin Month
   3386 !    LH_startDay[],  !- Begin Day Of Month
   3387 !    LH_stopMonth[],  !- End Month
   3388 !    LH_stopDay[],  !- End Day Of Month
   3389 !    UseWeatherFile,  !- Day Of Week For Start Day
   3390 !    Yes,  !- Use WeatherFile Holidays/Special Days
   3391 !    Yes,  !- Use WeatherFile DaylightSavingPeriod
   3392 !    No,  !- Apply Weekend Holiday Rule
   3393 !    Yes,  !- Use WeatherFile Rain Indicators
   3394 !    Yes,  !- Use WeatherFile Snow Indicators
   3395 !    1.0000;  !- Number of Times Runperiod to be Done
   3396 SurfaceConvectionAlgorithm:Inside,
   3397   Detailed;  !- Algorithm
   3398 SurfaceConvectionAlgorithm:Outside,
   3399   DOE-2;  !- Algorithm
   3400 HeatBalanceAlgorithm,
   3401   ConductionTransferFunction,  !- Solution Algorithm
   3402   200.0000;  !- Surface Temperature Upper Limit
   3403 Sizing:Parameters,
   3404   1.2,  !- Sizing Factor
   3405   4;  !- Time Steps in Averaging Window
   3406 ConvergenceLimits,
   3407   5,  !- Minimum System Timestep
   3408   25;  !- Maximum HVAC Iterations
   3409 ShadowCalculation,
   3410   7,  !- Calculation Frequency
   3411   15000;  !- Maximum Figures in Shadow Overlap Calculations
   3412 GlobalGeometryRules,
   3413   UpperLeftCorner,  !- Starting Vertex Position
   3414   Counterclockwise,  !- Vertex Entry Direction
   3415   Relative,  !- Coordinate System
   3416   Relative;  !- Daylighting Reference Point Coordinate System
   3417 Building,
   3418   Winter Morning - Baltimore (created 15July09 jjd),  !- Name
   3419   0,  !- North Axis
   3420   City,  !- Terrain
   3421   0.0400,  !- Loads Convergence Tolerance Value
   3422   0.2000,  !- Temperature Convergence Tolerance Value
   3423   FullInteriorAndExterior,  !- Solar Distribution
   3424   25;  !- Maximum Number of Warmup Days
   3425  Site:Location,
   3426   duluth,     !- Location Name
   3427       46.83,     !- Latitude {N+ S-}
   3428      -92.18,     !- Longitude {W- E+}
   3429       -6.00,     !- Time Zone Relative to GMT {GMT+/-}
   3430      432.00;     !- Elevation {m}
   3431 Site:GroundTemperature:BuildingSurface,
   3432  -2.76442,
   3433  -5.191451,
   3434  -5.385814,
   3435  -4.23408,
   3436  0.3895572,
   3437  4.991645,
   3438  8.981415,
   3439  11.50883,
   3440  11.72357,
   3441  9.667926,
   3442  5.779898,
   3443  1.318988;
   3444  !  WMO=727450 Time Zone=NAC: (GMT-06:00) Central Time (US & Canada)
   3445  !  Data Source=ASHRAE 2005 Annual Design Conditions
   3446  RunPeriodControl:DaylightSavingTime,
   3447    2nd Sunday in March,    !- StartDate
   3448    1st Sunday in November;    !- EndDate
   3449  ! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
   3450  ! duluth_MN_USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.3m/s, 5%=8.5m/s
   3451  ! duluth_MN_USA Extreme Annual Temperatures, Max Drybulb=32.1°C Min Drybulb=-32.9°C
   3452  ! duluth_MN_USA Annual Heating Design Conditions Wind Speed=4.3m/s Wind Dir=310
   3453  ! Coldest Month=JAN
   3454  ! duluth_MN_USA Annual Heating 99.6%, MaxDB=-29°C
   3455  SizingPeriod:DesignDay,
   3456   duluth Ann Htg 99.6% Condns DB,     !- Name
   3457         -29,      !- Max Dry-Bulb {C}
   3458         0.0,      !- Daily Temp Range {C}
   3459         -29,      !- Humidity Indicating Condition at Max Dry-Bulb
   3460      96242.,      !- Barometric Pressure {Pa}
   3461         4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
   3462         310,      !- Wind Direction {Degrees; N=0, S=180}
   3463        0.00,      !- Clearness {0.0 to 1.1}
   3464           0,      !- Rain {0-no,1-yes}
   3465           0,      !- Snow on ground {0-no,1-yes}
   3466          21,      !- Day of Month
   3467           1,      !- Month
   3468   WinterDesignDay,!- Day Type
   3469           0,      !- Daylight Savings Time Indicator
   3470    WetBulb;      !- Humidity Indicating Type
   3471  ! duluth Annual Cooling Design Conditions Wind Speed=5.2m/s Wind Dir=230
   3472  ! Hottest Month=JUL
   3473  ! duluth_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
   3474  SizingPeriod:DesignDay,
   3475   duluth Ann Clg .4% Condns DB=>MWB,     !- Name
   3476          29,      !- Max Dry-Bulb {C}
   3477        10.9,      !- Daily Temp Range {C}
   3478        20.6,      !- Humidity Indicating Condition at Max Dry-Bulb
   3479      96242.,      !- Barometric Pressure {Pa}
   3480         5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
   3481         230,      !- Wind Direction {Degrees; N=0, S=180}
   3482        1.00,      !- Clearness {0.0 to 1.1}
   3483           0,      !- Rain {0-no,1-yes}
   3484           0,      !- Snow on ground {0-no,1-yes}
   3485          21,      !- Day of Month
   3486           7,      !- Month
   3487   SummerDesignDay,!- Day Type
   3488           0,      !- Daylight Savings Time Indicator
   3489    WetBulb;      !- Humidity Indicating Type
   3490 ! material.inc
   3491 ! Large Office
   3492 WindowMaterial:Glazing,
   3493   Theoretical_Glass_ESW,  !- Name
   3494   SpectralAverage,  !- Optical Data Type
   3495   ,  !- Window Glass Spectral Data Set Name
   3496   0.0030,  !- Thickness
   3497   0.3267,  !- Solar Transmittance at Normal Incidence
   3498   0.6233,  !- Front Side Solar Reflectance at Normal Incidence
   3499   0.6233,  !- Back Side Solar Reflectance at Normal Incidence
   3500   0.3408,  !- Visible Transmittance at Normal Incidence
   3501   0.6092,  !- Front Side Visible Reflectance at Normal Incidence
   3502   0.6092,  !- Back Side Visible Reflectance at Normal Incidence
   3503   0.0000,  !- Infrared Transmittance at Normal Incidence
   3504   0.9990,  !- Front Side Infrared Hemispherical Emissivity
   3505   0.9990,  !- Back Side Infrared Hemispherical Emissivity
   3506   3.3687,  !- Conductivity
   3507   1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
   3508   No;  !- Solar Diffusing
   3509 WindowMaterial:Glazing,
   3510   Theoretical_Glass_N,  !- Name
   3511   SpectralAverage,  !- Optical Data Type
   3512   ,  !- Window Glass Spectral Data Set Name
   3513   0.0030,  !- Thickness
   3514   0.5952,  !- Solar Transmittance at Normal Incidence
   3515   0.3548,  !- Front Side Solar Reflectance at Normal Incidence
   3516   0.3548,  !- Back Side Solar Reflectance at Normal Incidence
   3517   0.6092,  !- Visible Transmittance at Normal Incidence
   3518   0.3408,  !- Front Side Visible Reflectance at Normal Incidence
   3519   0.3408,  !- Back Side Visible Reflectance at Normal Incidence
   3520   0.0000,  !- Infrared Transmittance at Normal Incidence
   3521   0.9990,  !- Front Side Infrared Hemispherical Emissivity
   3522   0.9990,  !- Back Side Infrared Hemispherical Emissivity
   3523   3.3687,  !- Conductivity
   3524   1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
   3525   No;  !- Solar Diffusing
   3526 WindowMaterial:Glazing,
   3527   Theoretical_Glass_Skylight,  !- Name
   3528   SpectralAverage,  !- Optical Data Type
   3529   ,  !- Window Glass Spectral Data Set Name
   3530   0.0030,  !- Thickness
   3531   0.5960,  !- Solar Transmittance at Normal Incidence
   3532   0.3540,  !- Front Side Solar Reflectance at Normal Incidence
   3533   0.3540,  !- Back Side Solar Reflectance at Normal Incidence
   3534   0.7750,  !- Visible Transmittance at Normal Incidence
   3535   0.1750,  !- Front Side Visible Reflectance at Normal Incidence
   3536   0.1750,  !- Back Side Visible Reflectance at Normal Incidence
   3537   0.0000,  !- Infrared Transmittance at Normal Incidence
   3538   0.9990,  !- Front Side Infrared Hemispherical Emissivity
   3539   0.9990,  !- Back Side Infrared Hemispherical Emissivity
   3540   299.3830,  !- Conductivity
   3541   1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
   3542   No;  !- Solar Diffusing
   3543 Material,
   3544   Roof Membrane,  !- Name
   3545   VeryRough,  !- Roughness
   3546   0.0095,  !- Thickness
   3547   0.1600,  !- Conductivity
   3548   1121.2900,  !- Density
   3549   1460.0000,  !- Specific Heat
   3550     0.8,          !- Absorptance:Thermal
   3551     0.8,          !- Absorptance:Solar
   3552     0.8;          !- Absorptance:Visible
   3553 Material:NoMass,
   3554   Roof Insulation,  !- Name
   3555   MediumRough,  !- Roughness
   3556   2.641499996,  !- Thermal Resistance {(m2-K)/W}
   3557   0.9000,  !- Thermal Absorptance
   3558   0.75000,  !- Solar Absorptance
   3559   0.75000;  !- Visible Absorptance
   3560 Material,
   3561   Metal Decking,  !- Name
   3562   MediumSmooth,  !- Roughness
   3563   0.0015,  !- Thickness
   3564   45.0060,  !- Conductivity
   3565   7680.0000,  !- Density
   3566   418.4000,  !- Specific Heat
   3567   0.9000,  !- Thermal Absorptance
   3568   0.7000,  !- Solar Absorptance
   3569   0.3000;  !- Visible Absorptance
   3570 Material,
   3571   GP01 1/2 GYPSUM,  !- Name
   3572   Smooth,  !- Roughness
   3573   0.0127,  !- Thickness
   3574   0.1600,  !- Conductivity
   3575   800.0000,  !- Density
   3576   1090.0000,  !- Specific Heat
   3577   0.9000,  !- Thermal Absorptance
   3578   0.7000,  !- Solar Absorptance
   3579   0.5000;  !- Visible Absorptance
   3580 Material,
   3581   1IN Stucco,  !- Name
   3582   Smooth,  !- Roughness
   3583   0.0253,  !- Thickness
   3584   0.6918,  !- Conductivity
   3585   1858.0000,  !- Density
   3586   837.0000,  !- Specific Heat
   3587     0.65,          !- Absorptance:Thermal
   3588     0.65,          !- Absorptance:Solar
   3589     0.65;          !- Absorptance:Visible
   3590 Material,
   3591   8IN Concrete HW,  !- Name
   3592   MediumRough,  !- Roughness
   3593   0.2033,  !- Thickness
   3594   1.7296,  !- Conductivity
   3595   2243.0000,  !- Density
   3596   837.0000,  !- Specific Heat
   3597   0.9000,  !- Thermal Absorptance
   3598   0.6500,  !- Solar Absorptance
   3599   0.6500;  !- Visible Absorptance
   3600 Material:NoMass,
   3601   Wall Insulation_4,  !- Name
   3602   MediumRough,  !- Roughness
   3603   2.289299965,  !- Thermal Resistance {(m2-K)/W}
   3604   0.9000,  !- Thermal Absorptance
   3605   0.75000,  !- Solar Absorptance
   3606   0.75000;  !- Visible Absorptance
   3607 Material,
   3608   1/2IN Gypsum,  !- Name
   3609   Smooth,  !- Roughness
   3610   0.0127,  !- Thickness
   3611   0.1600,  !- Conductivity
   3612   784.9000,  !- Density
   3613   830.0000,  !- Specific Heat
   3614   0.9000,  !- Thermal Absorptance
   3615   0.9200,  !- Solar Absorptance
   3616   0.9200;  !- Visible Absorptance
   3617 Material,
   3618   MAT-CC05 4 HW CONCRETE,  !- Name
   3619   Rough,  !- Roughness
   3620   0.1016,  !- Thickness
   3621   1.3110,  !- Conductivity
   3622   2240.0000,  !- Density
   3623   836.8000,  !- Specific Heat
   3624   0.9000,  !- Thermal Absorptance
   3625   0.7000,  !- Solar Absorptance
   3626   0.7000;  !- Visible Absorptance
   3627 Material:NoMass,
   3628   CP02 CARPET PAD,  !- Name
   3629   VeryRough,  !- Roughness
   3630   0.2165,  !- Thermal Resistance {(m2-K)/W}
   3631   0.9000,  !- Thermal Absorptance
   3632   0.7000,  !- Solar Absorptance
   3633   0.8000;  !- Visible Absorptance
   3634 Material,
   3635   Floor Insulation_1,  !- Name
   3636   MediumRough,  !- Roughness
   3637   0.0464,  !- Thickness
   3638   0.0450,  !- Conductivity
   3639   265.0000,  !- Density
   3640   836.8000,  !- Specific Heat
   3641   0.9000,  !- Thermal Absorptance
   3642   0.7000,  !- Solar Absorptance
   3643   0.7000;  !- Visible Absorptance
   3644 Material,
   3645   MAT-CC05 8 HW CONCRETE,  !- Name
   3646   Rough,  !- Roughness
   3647   0.2032,  !- Thickness
   3648   1.3110,  !- Conductivity
   3649   2240.0000,  !- Density
   3650   836.8000,  !- Specific Heat
   3651   0.9000,  !- Thermal Absorptance
   3652   0.7000,  !- Solar Absorptance
   3653   0.7000;  !- Visible Absorptance
   3654 Material,
   3655   METAL Door Medium 18Ga_1,  !- Name
   3656   Smooth,  !- Roughness
   3657   0.0013,  !- Thickness
   3658   45.3149,  !- Conductivity
   3659   7833.0300,  !- Density
   3660   502.0800,  !- Specific Heat
   3661   0.8000,  !- Thermal Absorptance
   3662   0.5000,  !- Solar Absorptance
   3663   0.5000;  !- Visible Absorptance
   3664 Material:NoMass,
   3665   AIR,  !- Name
   3666   Smooth,  !- Roughness
   3667   0.2515,  !- Thermal Resistance {(m2-K)/W}
   3668   0.8000,  !- Thermal Absorptance
   3669   0.5000,  !- Solar Absorptance
   3670   0.5000;  !- Visible Absorptance
   3671 Material,
   3672   METAL Door Medium 18Ga_2,  !- Name
   3673   Smooth,  !- Roughness
   3674   0.0013,  !- Thickness
   3675   45.3149,  !- Conductivity
   3676   7833.0300,  !- Density
   3677   502.0800,  !- Specific Heat
   3678   0.8000,  !- Thermal Absorptance
   3679   0.5000,  !- Solar Absorptance
   3680   0.5000;  !- Visible Absorptance
   3681 Material:NoMass,
   3682   AIR_1,  !- Name
   3683   Smooth,  !- Roughness
   3684   0.1214,  !- Thermal Resistance {(m2-K)/W}
   3685   0.8000,  !- Thermal Absorptance
   3686   0.5000,  !- Solar Absorptance
   3687   0.5000;  !- Visible Absorptance
   3688   Material,
   3689     Std Wood 6inch,          !- Name
   3690     MediumSmooth,            !- Roughness
   3691     0.15,                    !- Thickness {m}
   3692     0.12,                    !- Conductivity {W/m-K}
   3693     540.0000,                !- Density {kg/m3}
   3694     1210,                    !- Specific Heat {J/kg-K}
   3695     0.9000000,               !- Thermal Absorptance
   3696     0.7000000,               !- Solar Absorptance
   3697     0.7000000;               !- Visible Absorptance
   3698   Material,
   3699     Std 1.5  MW CONCRETE,    !- Name
   3700     Rough,                   !- Roughness
   3701     0.038,                   !- Thickness {m}
   3702     0.858,                   !- Conductivity {W/m-K}
   3703     1968,                    !- Density {kg/m3}
   3704     836.8,                   !- Specific Heat {J/kg-K}
   3705     0.9,                     !- Thermal Absorptance
   3706     0.7,                     !- Solar Absorptance
   3707     0.7;                     !- Visible Absorptance
   3708   Material,
   3709     Std AC02,                !- Name
   3710     MediumSmooth,            !- Roughness
   3711     1.2700000E-02,           !- Thickness {m}
   3712     5.7000000E-02,           !- Conductivity {W/m-K}
   3713     288.0000,                !- Density {kg/m3}
   3714     1339.000,                !- Specific Heat {J/kg-K}
   3715     0.9000000,               !- Thermal Absorptance
   3716     0.7000000,               !- Solar Absorptance
   3717     0.2000000;               !- Visible Absorptance
   3718   Material:NoMass,
   3719     Std CP02 CARPET PAD,     !- Name
   3720     VeryRough,               !- Roughness
   3721     0.21648,                 !- Thermal Resistance {m2-K/W}
   3722     0.9,                     !- Thermal Absorptance
   3723     0.7,                     !- Solar Absorptance
   3724     0.8;                     !- Visible Absorptance
   3725   Material,
   3726     Std MAT-CC05 4  MW CONCRETE,  !- Name
   3727     Rough,                   !- Roughness
   3728     0.1000,                  !- Thickness {m}
   3729     0.858,                   !- Conductivity {W/m-K}
   3730     1968,                    !- Density {kg/m3}
   3731     836.8,                   !- Specific Heat {J/kg-K}
   3732     0.9,                     !- Thermal Absorptance
   3733     0.7,                     !- Solar Absorptance
   3734     0.2;                     !- Visible Absorptance
   3735   Material,
   3736     Std Very High Reflectivity Surface,  !- Name
   3737     Smooth,                  !- Roughness
   3738     0.0005,                  !- Thickness {m}
   3739     237,                     !- Conductivity {W/m-K}
   3740     2702,                    !- Density {kg/m3}
   3741     903,                     !- Specific Heat {J/kg-K}
   3742     0.90,                    !- Thermal Absorptance
   3743     0.05,                    !- Solar Absorptance
   3744     0.05;                    !- Visible Absorptance
   3745   WindowMaterial:Glazing,
   3746     Std Clear Acrylic Plastic,  !- Name
   3747     SpectralAverage,         !- Optical Data Type
   3748     ,                        !- Window Glass Spectral Data Set Name
   3749     0.003,                   !- Thickness {m}
   3750     0.92,                    !- Solar Transmittance at Normal Incidence
   3751     0.05,                    !- Front Side Solar Reflectance at Normal Incidence
   3752     0.05,                    !- Back Side Solar Reflectance at Normal Incidence
   3753     0.92,                    !- Visible Transmittance at Normal Incidence
   3754     0.05,                    !- Front Side Visible Reflectance at Normal Incidence
   3755     0.05,                    !- Back Side Visible Reflectance at Normal Incidence
   3756     0.00,                    !- Infrared Transmittance at Normal Incidence
   3757     0.90,                    !- Front Side Infrared Hemispherical Emissivity
   3758     0.90,                    !- Back Side Infrared Hemispherical Emissivity
   3759     0.90;                    !- Conductivity {W/m-K}
   3760   WindowMaterial:Glazing,
   3761     Std Diffusing Acrylic Plastic,  !- Name
   3762     SpectralAverage,         !- Optical Data Type
   3763     ,                        !- Window Glass Spectral Data Set Name
   3764     0.0022,                  !- Thickness {m}
   3765     0.90,                    !- Solar Transmittance at Normal Incidence
   3766     0.08,                    !- Front Side Solar Reflectance at Normal Incidence
   3767     0.08,                    !- Back Side Solar Reflectance at Normal Incidence
   3768     0.90,                    !- Visible Transmittance at Normal Incidence
   3769     0.08,                    !- Front Side Visible Reflectance at Normal Incidence
   3770     0.08,                    !- Back Side Visible Reflectance at Normal Incidence
   3771     0.00,                    !- Infrared Transmittance at Normal Incidence
   3772     0.90,                    !- Front Side Infrared Hemispherical Emissivity
   3773     0.90,                    !- Back Side Infrared Hemispherical Emissivity
   3774     0.90;                    !- Conductivity {W/m-K}
   3775   Material,
   3776     Std PW05,                !- Name
   3777     MediumSmooth,            !- Roughness
   3778     1.9099999E-02,           !- Thickness {m}
   3779     0.1150000,               !- Conductivity {W/m-K}
   3780     545.0000,                !- Density {kg/m3}
   3781     1213.000,                !- Specific Heat {J/kg-K}
   3782     0.9000000,               !- Thermal Absorptance
   3783     0.7800000,               !- Solar Absorptance
   3784     0.7800000;               !- Visible Absorptance
   3785   Material,
   3786     Std Steel_Brown_Regular, !- Name
   3787     Smooth,                  !- Roughness
   3788     1.5000000E-03,           !- Thickness {m}
   3789     44.96960,                !- Conductivity {W/m-K}
   3790     7689.000,                !- Density {kg/m3}
   3791     418.0000,                !- Specific Heat {J/kg-K}
   3792     0.9000000,               !- Thermal Absorptance
   3793     0.9200000,               !- Solar Absorptance
   3794     0.92000000;              !- Visible Absorptance
   3795   Material,
   3796     Std Steel_Brown_Cool,    !- Name
   3797     Smooth,                  !- Roughness
   3798     1.5000000E-03,           !- Thickness {m}
   3799     44.96960,                !- Conductivity {W/m-K}
   3800     7689.000,                !- Density {kg/m3}
   3801     418.0000,                !- Specific Heat {J/kg-K}
   3802     0.9000000,               !- Thermal Absorptance
   3803     0.7300000,               !- Solar Absorptance
   3804     0.73000000;              !- Visible Absorptance
   3805   Material,
   3806     PW05_Plywood3/4_in,  !- Name
   3807     MediumSmooth,  !- Roughness
   3808     0.0191,  !- Thickness
   3809     0.1150,  !- Conductivity
   3810     545.0000,  !- Density
   3811     1213.0000,  !- Specific Heat
   3812     0.9000,  !- Thermal Absorptance
   3813     0.7000,  !- Solar Absorptance
   3814     0.7800;  !- Visible Absorptance
   3815   Material:NoMass,
   3816     MAT-AIR-WALL,            !- Name
   3817     Rough,                   !- Roughness
   3818     0.2079491,               !- Thermal Resistance {m2-K/W}
   3819     0.9,                     !- Thermal Absorptance
   3820     0.7;                     !- Solar Absorptance
   3821   Material:NoMass,
   3822     Std Opaque Door panel_con,  !- Name
   3823     MediumRough,             !- Roughness
   3824     0.12327,                 !- Thermal Resistance {m2-K/W}
   3825     0.9,                     !- Thermal Absorptance
   3826     0.7,                     !- Solar Absorptance
   3827     0.7;                     !- Visible Absorptance
   3828   Material:NoMass,
   3829     Std Opaque Door panel_semi,  !- Name
   3830     MediumRough,             !- Roughness
   3831     0.12327,                 !- Thermal Resistance {m2-K/W}
   3832     0.9,                     !- Thermal Absorptance
   3833     0.7,                     !- Solar Absorptance
   3834     0.7;                     !- Visible Absorptance
   3835   Material:NoMass,
   3836     Std Overhead Door Panel, !- Name
   3837     MediumRough,             !- Roughness
   3838     0.255345,                !- Thermal Resistance {m2-K/W}
   3839     0.9,                     !- Thermal Absorptance
   3840     0.7,                     !- Solar Absorptance
   3841     0.7;                     !- Visible Absorptance
   3842 !==== file: report.inc ====Start====
   3843 ! Temperatures, etc
   3844   Output:Variable,
   3845     *,                       !- Key_Value
   3846     Outdoor Dry Bulb,        !- Variable_Name
   3847     hourly;                  !- Reporting_Frequency
   3848   Output:Variable,
   3849     *,                       !- Key_Value
   3850     Outdoor Wet Bulb,        !- Variable_Name
   3851     hourly;                  !- Reporting_Frequency
   3852   Output:Variable,
   3853     *,                       !- Key_Value
   3854     Zone People Total Heat Gain,
   3855     hourly;                  !- Reporting_Frequency
   3856   Output:Variable,
   3857     *,                       !- Key_Value
   3858     Zone Lights Total Heat Gain,
   3859     hourly;                  !- Reporting_Frequency
   3860   Output:Variable,
   3861     *,                       !- Key_Value
   3862     Zone Electric Equipment Total Heat Gain ,
      ***** Tabs eliminated from above line
   3863     hourly;                  !- Reporting_Frequency
   3864   Output:Variable,
   3865     *,                       !- Key_Value
   3866     Zone Mean Air Temperature,        !- Variable_Name
   3867     hourly;                  !- Reporting_Frequency
   3868   Output:Variable,
   3869     *,                       !- Key_Value
   3870     Zone Lights Electric Power,
   3871     hourly;                  !- Reporting_Frequency
   3872   Output:Variable,
   3873     *,                       !- Key_Value
   3874     Zone Electric Equipment Electric Power,
   3875     hourly;                  !- Reporting_Frequency
   3876   Output:Variable,
   3877     *,                       !- Key_Value
   3878  Zone/Sys Sensible Heating Rate,
      ***** Tabs eliminated from above line
   3879     hourly;                  !- Reporting_Frequency
   3880   Output:Variable,
   3881     *,                       !- Key_Value
   3882  Zone/Sys Sensible Cooling Rate,
      ***** Tabs eliminated from above line
   3883     hourly;                  !- Reporting_Frequency
   3884   Output:Variable,
   3885     REHEAT COIL ZONE 1,                       !- Key_Value
   3886  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3887     hourly;                  !- Reporting_Frequency
   3888   Output:Variable,
   3889     REHEAT COIL ZONE 2,                       !- Key_Value
   3890  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3891     hourly;                  !- Reporting_Frequency
   3892   Output:Variable,
   3893     REHEAT COIL ZONE 3,                       !- Key_Value
   3894  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3895     hourly;                  !- Reporting_Frequency
   3896   Output:Variable,
   3897     REHEAT COIL ZONE 4,                       !- Key_Value
   3898  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3899     hourly;                  !- Reporting_Frequency
   3900   Output:Variable,
   3901     REHEAT COIL ZONE 5,                       !- Key_Value
   3902  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3903     hourly;                  !- Reporting_Frequency
   3904   Output:Variable,
   3905     REHEAT COIL ZONE 6,                       !- Key_Value
   3906  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3907     hourly;                  !- Reporting_Frequency
   3908   Output:Variable,
   3909     REHEAT COIL ZONE 7,                       !- Key_Value
   3910  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3911     hourly;                  !- Reporting_Frequency
   3912   Output:Variable,
   3913     REHEAT COIL ZONE 8,                       !- Key_Value
   3914  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3915     hourly;                  !- Reporting_Frequency
   3916   Output:Variable,
   3917     REHEAT COIL ZONE 9,                       !- Key_Value
   3918  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3919     hourly;                  !- Reporting_Frequency
   3920   Output:Variable,
   3921     REHEAT COIL ZONE 10,                       !- Key_Value
   3922  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3923     hourly;                  !- Reporting_Frequency
   3924   Output:Variable,
   3925     *,                       !- Key_Value
   3926  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   3927     hourly;                  !- Reporting_Frequency
   3928   Output:Variable,
   3929     *,                       !- Key_Value
   3930   Total Water Cooling Coil Rate,
   3931     hourly;                  !- Reporting_Frequency
   3932   Output:Variable,
   3933     *,                       !- Key_Value
   3934  Fan Electric Power,
      ***** Tabs eliminated from above line
   3935     hourly;                  !- Reporting_Frequency
   3936   Output:Variable,
   3937     *,                       !- Key_Value
   3938     Chiller Electric Power,
   3939     hourly;                  !- Reporting_Frequency
   3940   Output:Variable,
   3941     *,                       !- Key_Value
   3942     Chiller COP ,
   3943     hourly;                  !- Reporting_Frequency
   3944   Output:Variable,
   3945     *,                       !- Key_Value
   3946     Boiler Gas Consumption Rate,
   3947     hourly;                  !- Reporting_Frequency
   3948   Output:Variable,
   3949     *,                       !- Key_Value
   3950     Boiler Parasitic Electric Consumption Rate,
   3951     hourly;                  !- Reporting_Frequency
   3952   Output:Variable,
   3953     *,                       !- Key_Value
   3954     Pump Electric Power,
   3955     hourly;                  !- Reporting_Frequency
   3956   Output:Variable,
   3957     *,                       !- Key_Value
   3958     Tower Fan Electric Power,
   3959     hourly;                  !- Reporting_Frequency
   3960   Output:Variable,
   3961     *,                       !- Key_Value
   3962     Total Building Electric Demand,
   3963     hourly;                  !- Reporting_Frequency
   3964   Output:Variable,
   3965     *,                       !- Key_Value
   3966     Total HVAC Electric Demand,
   3967     hourly;                  !- Reporting_Frequency
   3968   Output:Variable,
   3969     *,                       !- Key_Value
   3970     Total Electric Demand,
   3971     hourly;                  !- Reporting_Frequency
   3972  Output:Variable,
      ***** Tabs eliminated from above line
   3973     COR1 INLET NODE,
   3974     System Node Temp,
   3975     hourly;                  !- Reporting_Frequency
   3976  Output:Variable,
      ***** Tabs eliminated from above line
   3977     PER1WES INLET NODE,
   3978     System Node Temp,
   3979     hourly;                  !- Reporting_Frequency
   3980  Output:Variable,
      ***** Tabs eliminated from above line
   3981     PER1EAS INLET NODE,
   3982     System Node Temp,
   3983     hourly;                  !- Reporting_Frequency
   3984  Output:Variable,
      ***** Tabs eliminated from above line
   3985     PER1NOR INLET NODE,
   3986     System Node Temp,
   3987     hourly;                  !- Reporting_Frequency
   3988  Output:Variable,
      ***** Tabs eliminated from above line
   3989     PER1SOU INLET NODE,
   3990     System Node Temp,
   3991     hourly;                  !- Reporting_Frequency
   3992  Output:Variable,
      ***** Tabs eliminated from above line
   3993     COR3 INLET NODE,
   3994     System Node Temp,
   3995     hourly;                  !- Reporting_Frequency
   3996  Output:Variable,
      ***** Tabs eliminated from above line
   3997     PER3WES INLET NODE,
   3998     System Node Temp,
   3999     hourly;                  !- Reporting_Frequency
   4000  Output:Variable,
      ***** Tabs eliminated from above line
   4001     PER3EAS INLET NODE,
   4002     System Node Temp,
   4003     hourly;                  !- Reporting_Frequency
   4004  Output:Variable,
      ***** Tabs eliminated from above line
   4005     PER3NOR INLET NODE,
   4006     System Node Temp,
   4007     hourly;                  !- Reporting_Frequency
   4008  Output:Variable,
      ***** Tabs eliminated from above line
   4009     PER3SOU INLET NODE,
   4010     System Node Temp,
   4011     hourly;                  !- Reporting_Frequency
   4012  Output:Variable,
      ***** Tabs eliminated from above line
   4013     MIXED AIR NODE 1,
   4014     System Node Temp,
   4015     hourly;                  !- Reporting_Frequency
   4016  Output:Variable,
      ***** Tabs eliminated from above line
   4017     COOLING COIL AIR OUTLET NODE,
   4018     System Node Temp,
   4019     hourly;                  !- Reporting_Frequency
   4020  Output:Variable,
      ***** Tabs eliminated from above line
   4021     HEATING COIL AIR OUTLET NODE,
   4022     System Node Temp,
   4023     hourly;                  !- Reporting_Frequency
   4024  Output:Variable,
      ***** Tabs eliminated from above line
   4025     CoolSys1 Inlet Node,
   4026     System Node Temp,
   4027     hourly;                  !- Reporting_Frequency
   4028  Output:Variable,
      ***** Tabs eliminated from above line
   4029     CoolSys1 Outlet Node,
   4030     System Node Temp,
   4031     hourly;                  !- Reporting_Frequency
   4032  Output:Variable,
      ***** Tabs eliminated from above line
   4033     COOLING COIL WATER INLET NODE,
   4034     System Node Temp,
   4035     hourly;                  !- Reporting_Frequency
   4036  Output:Variable,
      ***** Tabs eliminated from above line
   4037     COOLING COIL WATER OUTLET NODE,
   4038     System Node Temp,
   4039     hourly;                  !- Reporting_Frequency
   4040  Output:Variable,
      ***** Tabs eliminated from above line
   4041     Condenser Loop Supply Inlet Node,
   4042     System Node Temp,
   4043     hourly;                  !- Reporting_Frequency
   4044  Output:Variable,
      ***** Tabs eliminated from above line
   4045     CONDENSER TOWER INLET NODE,
   4046     System Node Temp,
   4047     hourly;                  !- Reporting_Frequency
   4048  Output:Variable,
      ***** Tabs eliminated from above line
   4049     CONDENSER TOWER OUTLET NODE,
   4050     System Node Temp,
   4051     hourly;                  !- Reporting_Frequency
   4052  Output:Variable,
      ***** Tabs eliminated from above line
   4053     CoolSys1 CONDENSER WATER INLET NODE,
   4054     System Node Temp,
   4055     hourly;                  !- Reporting_Frequency
   4056  Output:Variable,
      ***** Tabs eliminated from above line
   4057     CoolSys1 CONDENSER WATER OUTLET NODE,
   4058     System Node Temp,
   4059     hourly;                  !- Reporting_Frequency
   4060  Output:Variable,
      ***** Tabs eliminated from above line
   4061     BOILER INLET NODE,
   4062     System Node Temp,
   4063     hourly;                  !- Reporting_Frequency
   4064  Output:Variable,
      ***** Tabs eliminated from above line
   4065     BOILER OUTLET NODE,
   4066     System Node Temp,
   4067     hourly;                  !- Reporting_Frequency
   4068  Output:Variable,
      ***** Tabs eliminated from above line
   4069     HEATING COIL WATER INLET NODE,
   4070     System Node Temp,
   4071     hourly;                  !- Reporting_Frequency
   4072  Output:Variable,
      ***** Tabs eliminated from above line
   4073     HEATING COIL WATER OUTLET NODE,
   4074     System Node Temp,
   4075     hourly;                  !- Reporting_Frequency
   4076   Output:Variable,
   4077     MIXED AIR NODE 1,
   4078  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4079  hourly;
      ***** Tabs eliminated from above line
   4080   Output:Variable,
   4081     AIR LOOP OUTLET NODE 1,
   4082  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4083  hourly;
      ***** Tabs eliminated from above line
   4084   Output:Variable,
   4085     COOLING COIL AIR OUTLET NODE,
   4086  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4087  hourly;
      ***** Tabs eliminated from above line
   4088   Output:Variable,
   4089     HEATING COIL AIR OUTLET NODE,
   4090  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4091  hourly;
      ***** Tabs eliminated from above line
   4092   Output:Variable,
   4093     COR1 NODE,
   4094  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4095  hourly;
      ***** Tabs eliminated from above line
   4096   Output:Variable,
   4097     PER1WES NODE,
   4098  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4099  hourly;
      ***** Tabs eliminated from above line
   4100   Output:Variable,
   4101     PER1EAS NODE,
   4102  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4103  hourly;
      ***** Tabs eliminated from above line
   4104  Output:Variable,
      ***** Tabs eliminated from above line
   4105     PER1NOR NODE,
   4106  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4107  hourly;
      ***** Tabs eliminated from above line
   4108   Output:Variable,
   4109     PER1SOU NODE,
   4110  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4111  hourly;
      ***** Tabs eliminated from above line
   4112   Output:Variable,
   4113     COR3 NODE,
   4114  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4115  hourly;
      ***** Tabs eliminated from above line
   4116  Output:Variable,
      ***** Tabs eliminated from above line
   4117     PER3WES NODE,
   4118  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4119  hourly;
      ***** Tabs eliminated from above line
   4120   Output:Variable,
   4121     PER3EAS NODE,
   4122  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4123  hourly;
      ***** Tabs eliminated from above line
   4124  Output:Variable,
      ***** Tabs eliminated from above line
   4125     PER3NOR NODE,
   4126  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4127  hourly;
      ***** Tabs eliminated from above line
   4128   Output:Variable,
   4129     PER3SOU NODE,
   4130  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4131  hourly;
      ***** Tabs eliminated from above line
   4132   Output:Variable,
   4133     COR2 NODE,
   4134  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4135  hourly;
      ***** Tabs eliminated from above line
   4136  Output:Variable,
      ***** Tabs eliminated from above line
   4137     PER2WES NODE,
   4138  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4139  hourly;
      ***** Tabs eliminated from above line
   4140   Output:Variable,
   4141     PER2EAS NODE,
   4142  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4143  hourly;
      ***** Tabs eliminated from above line
   4144  Output:Variable,
      ***** Tabs eliminated from above line
   4145     PER2NOR NODE,
   4146  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4147  hourly;
      ***** Tabs eliminated from above line
   4148   Output:Variable,
   4149     PER2SOU NODE,
   4150  System Node Setpoint Temp,
      ***** Tabs eliminated from above line
   4151  hourly;
      ***** Tabs eliminated from above line
   4152  Output:Variable,
      ***** Tabs eliminated from above line
   4153     COR2 INLET NODE,
   4154     System Node Temp,
   4155     hourly;                  !- Reporting_Frequency
   4156  Output:Variable,
      ***** Tabs eliminated from above line
   4157     PER2WES INLET NODE,
   4158     System Node Temp,
   4159     hourly;                  !- Reporting_Frequency
   4160  Output:Variable,
      ***** Tabs eliminated from above line
   4161     PER2EAS INLET NODE,
   4162     System Node Temp,
   4163     hourly;                  !- Reporting_Frequency
   4164  Output:Variable,
      ***** Tabs eliminated from above line
   4165     PER2NOR INLET NODE,
   4166     System Node Temp,
   4167     hourly;                  !- Reporting_Frequency
   4168  Output:Variable,
      ***** Tabs eliminated from above line
   4169     PER2SOU INLET NODE,
   4170     System Node Temp,
   4171     hourly;                  !- Reporting_Frequency
   4172   Output:Variable,
   4173     REHEAT COIL ZONE 11,                       !- Key_Value
   4174  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   4175     hourly;                  !- Reporting_Frequency
   4176   Output:Variable,
   4177     REHEAT COIL ZONE 12,                       !- Key_Value
   4178  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   4179     hourly;                  !- Reporting_Frequency
   4180   Output:Variable,
   4181     REHEAT COIL ZONE 13,                       !- Key_Value
   4182  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   4183     hourly;                  !- Reporting_Frequency
   4184   Output:Variable,
   4185     REHEAT COIL ZONE 14,                      !- Key_Value
   4186  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   4187     hourly;                  !- Reporting_Frequency
   4188   Output:Variable,
   4189     REHEAT COIL ZONE 15,                       !- Key_Value
   4190  Total Water Heating Coil Rate,
      ***** Tabs eliminated from above line
   4191     hourly;                  !- Reporting_Frequency
   4192 ! Deru and Torcellini 2007
   4193 ! Source Energy and Emission Factors for Energy Use in Buildings
   4194 ! NREL/TP-550-38617
   4195 ! source factor and Higher Heating Values from Table 5
   4196 ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
   4197   FuelFactors,
   4198     NaturalGas,              !- Existing Fuel Resource Name
   4199     m3,                      !- Units of Measure
   4200     37631000,                !- Energy per Unit Factor
   4201     1.092,                   !- Source Energy Factor {J/J}
   4202     ,                        !- Source Energy Schedule Name
   4203     5.21E+01,                !- CO2 Emission Factor {g/MJ}
   4204     ,                        !- CO2 Emission Factor Schedule Name
   4205     3.99E-02,                !- CO Emission Factor {g/MJ}
   4206     ,                        !- CO Emission Factor Schedule Name
   4207     1.06E-03,                !- CH4 Emission Factor {g/MJ}
   4208     ,                        !- CH4 Emission Factor Schedule Name
   4209     4.73E-02,                !- NOx Emission Factor {g/MJ}
   4210     ,                        !- NOx Emission Factor Schedule Name
   4211     1.06E-03,                !- N2O Emission Factor {g/MJ}
   4212     ,                        !- N2O Emission Factor Schedule Name
   4213     2.68E-04,                !- SO2 Emission Factor {g/MJ}
   4214     ,                        !- SO2 Emission Factor Schedule Name
   4215     0.0,                     !- PM Emission Factor {g/MJ}
   4216     ,                        !- PM Emission Factor Schedule Name
   4217     3.59E-03,                !- PM10 Emission Factor {g/MJ}
   4218     ,                        !- PM10 Emission Factor Schedule Name
   4219     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   4220     ,                        !- PM2.5 Emission Factor Schedule Name
   4221     0,                       !- NH3 Emission Factor {g/MJ}
   4222     ,                        !- NH3 Emission Factor Schedule Name
   4223     2.61E-03,                !- NMVOC Emission Factor {g/MJ}
   4224     ,                        !- NMVOC Emission Factor Schedule Name
   4225     1.11E-07,                !- Hg Emission Factor {g/MJ}
   4226     ,                        !- Hg Emission Factor Schedule Name
   4227     2.13E-07,                !- Pb Emission Factor {g/MJ}
   4228     ,                        !- Pb Emission Factor Schedule Name
   4229     0,                       !- Water Emission Factor {L/MJ}
   4230     ,                        !- Water Emission Factor Schedule Name
   4231     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   4232     ,                        !- Nuclear High Level Emission Factor Schedule Name
   4233     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   4234     !
   4235   FuelFactors,
   4236     FuelOil#1,               !- Existing Fuel Resource Name
   4237     m3,                      !- Units of Measure
   4238     38.656E+09,              !- Energy per Unit Factor
   4239     1.158,                   !- Source Energy Factor {J/J}
   4240     ,                        !- Source Energy Schedule Name
   4241     7.06E+01,                !- CO2 Emission Factor {g/MJ}
   4242     ,                        !- CO2 Emission Factor Schedule Name
   4243     1.68E-02,                !- CO Emission Factor {g/MJ}
   4244     ,                        !- CO Emission Factor Schedule Name
   4245     7.19E-04,                !- CH4 Emission Factor {g/MJ}
   4246     ,                        !- CH4 Emission Factor Schedule Name
   4247     6.67E-02,                !- NOx Emission Factor {g/MJ}
   4248     ,                        !- NOx Emission Factor Schedule Name
   4249     3.70E-04,                !- N2O Emission Factor {g/MJ}
   4250     ,                        !- N2O Emission Factor Schedule Name
   4251     1.06E-01,                !- SO2 Emission Factor {g/MJ}
   4252     ,                        !- SO2 Emission Factor Schedule Name
   4253     0.0,                     !- PM Emission Factor {g/MJ}
   4254     ,                        !- PM Emission Factor Schedule Name
   4255     5.82E-03,                !- PM10 Emission Factor {g/MJ}
   4256     ,                        !- PM10 Emission Factor Schedule Name
   4257     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   4258     ,                        !- PM2.5 Emission Factor Schedule Name
   4259     0,                       !- NH3 Emission Factor {g/MJ}
   4260     ,                        !- NH3 Emission Factor Schedule Name
   4261     1.14E-03,                !- NMVOC Emission Factor {g/MJ}
   4262     ,                        !- NMVOC Emission Factor Schedule Name
   4263     0.0,                     !- Hg Emission Factor {g/MJ}
   4264     ,                        !- Hg Emission Factor Schedule Name
   4265     0.0,                     !- Pb Emission Factor {g/MJ}
   4266     ,                        !- Pb Emission Factor Schedule Name
   4267     0,                       !- Water Emission Factor {L/MJ}
   4268     ,                        !- Water Emission Factor Schedule Name
   4269     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   4270     ,                        !- Nuclear High Level Emission Factor Schedule Name
   4271     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   4272   FuelFactors,
   4273     Propane,                 !- Existing Fuel Resource Name
   4274     m3,                      !- Units of Measure
   4275     25.362E+09,              !- Energy per Unit Factor
   4276     1.151,                   !- Source Energy Factor {J/J}
   4277     ,                        !- Source Energy Schedule Name
   4278     6.27E+01,                !- CO2 Emission Factor {g/MJ}
   4279     ,                        !- CO2 Emission Factor Schedule Name
   4280     1.03E-02,                !- CO Emission Factor {g/MJ}
   4281     ,                        !- CO Emission Factor Schedule Name
   4282     1.03E-03,                !- CH4 Emission Factor {g/MJ}
   4283     ,                        !- CH4 Emission Factor Schedule Name
   4284     7.41E-02,                !- NOx Emission Factor {g/MJ}
   4285     ,                        !- NOx Emission Factor Schedule Name
   4286     4.61E-03,                !- N2O Emission Factor {g/MJ}
   4287     ,                        !- N2O Emission Factor Schedule Name
   4288     0.0,                     !- SO2 Emission Factor {g/MJ}
   4289     ,                        !- SO2 Emission Factor Schedule Name
   4290     0.0,                     !- PM Emission Factor {g/MJ}
   4291     ,                        !- PM Emission Factor Schedule Name
   4292     2.31E-03,                !- PM10 Emission Factor {g/MJ}
   4293     ,                        !- PM10 Emission Factor Schedule Name
   4294     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   4295     ,                        !- PM2.5 Emission Factor Schedule Name
   4296     0.0,                     !- NH3 Emission Factor {g/MJ}
   4297     ,                        !- NH3 Emission Factor Schedule Name
   4298     1.79E-03,                !- NMVOC Emission Factor {g/MJ}
   4299     ,                        !- NMVOC Emission Factor Schedule Name
   4300     0.0,                     !- Hg Emission Factor {g/MJ}
   4301     ,                        !- Hg Emission Factor Schedule Name
   4302     0.0,                     !- Pb Emission Factor {g/MJ}
   4303     ,                        !- Pb Emission Factor Schedule Name
   4304     0,                       !- Water Emission Factor {L/MJ}
   4305     ,                        !- Water Emission Factor Schedule Name
   4306     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   4307     ,                        !- Nuclear High Level Emission Factor Schedule Name
   4308     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   4309   Output:Surfaces:Drawing,   DXF;
   4310   Output:VariableDictionary, IDF, Unsorted;
   4311   Output:Constructions,Constructions;
   4312   Output:Surfaces:List, Details;
   4313   OutputControl:Table:Style,
   4314     HTML;                    !- Column Separator
   4315   Output:Table:SummaryReports,
   4316     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   4317     InputVerificationandResultsSummary,  !- Report 2 Name
   4318     ClimaticDataSummary,  !- Report 3 Name
   4319     EnvelopeSummary,         !- Report 4 Name
   4320     EquipmentSummary,        !- Report 5 Name
   4321     ComponentSizingSummary,         !- Report 6 Name
   4322     HVACSizingSummary,         !- Report 7 Name
   4323     SystemSummary;         !- Report 8 Name
   4324   Output:Table:Monthly,
   4325     Occupant Comfort Data Summary,  !- Name
   4326     3,                       !- Digits After Decimal
   4327     Zone People Number of Occupants,  !- Variable or Meter 1 Name
   4328     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   4329     Zone/Sys Air Temperature,!- Variable or Meter 2 Name
   4330     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   4331     Zone Air Relative Humidity,  !- Variable or Meter 3 Name
   4332     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   4333     ThermalComfortMRT,       !- Variable or Meter 4 Name
   4334     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   4335     Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
   4336     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
   4337     FANGERPMV,               !- Variable or Meter 6 Name
   4338     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   4339   Output:EnvironmentalImpactFactors,
   4340     Monthly;                 !- Reporting Frequency
   4341   EnvironmentalImpactFactors,
   4342     0.663,                   !- District Heating Efficiency
   4343     4.18,                    !- District Cooling COP
   4344     0.585,                   !- Steam Conversion Efficiency
   4345     80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
   4346     6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
   4347     0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
   4348   Output:Table:Monthly,
   4349     Emissions Data Summary,  !- Name
   4350     4,                       !- Digits After Decimal
   4351     CO2:Facility,            !- Variable or Meter 1 Name
   4352     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4353     NOx:Facility,            !- Variable or Meter 2 Name
   4354     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   4355     SO2:Facility,            !- Variable or Meter 3 Name
   4356     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4357     PM:Facility,             !- Variable or Meter 4 Name
   4358     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   4359     Hg:Facility,             !- Variable or Meter 5 Name
   4360     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   4361     WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
   4362     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   4363     Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
   4364     SumOrAverage;            !- Aggregation Type for Variable or Meter 7
   4365   Output:Table:Monthly,
   4366     Outdoor Air Summary,     !- Name
   4367     3,                       !- Digits After Decimal
   4368     Zone People Number of Occupants,  !- Variable or Meter 1 Name
   4369     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   4370     Zone People Number Of Occupants,  !- Variable or Meter 2 Name
   4371     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   4372     Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
   4373     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   4374     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
   4375     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
   4376   Output:Table:Monthly,
   4377     Ventilation Load Components,  !- Name
   4378     3,                       !- Digits After Decimal
   4379     Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
   4380     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4381     Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
   4382     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   4383     Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
   4384     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4385     Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
   4386     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   4387     Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
   4388     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   4389     Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
   4390     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   4391     Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
   4392     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   4393     Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
   4394     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
   4395   Output:Table:Monthly,
   4396     Overall HVAC Air System Loads,  !- Name
   4397     3,                       !- Digits After Decimal
   4398     Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
   4399     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4400     Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
   4401     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   4402   Output:Table:Monthly,
   4403     Overall HVAC System Energy,  !- Name
   4404     3,                       !- Digits After Decimal
   4405     Electricity:HVAC,        !- Variable or Meter 1 Name
   4406     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4407     Heating:Gas,             !- Variable or Meter 2 Name
   4408     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   4409   Output:Table:Monthly,
   4410     Components of Peak Electrical Demand,  !- Name
   4411     3,                       !- Digits After Decimal
   4412     Electricity:Facility,    !- Variable or Meter 1 Name
   4413     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4414     Electricity:Facility,    !- Variable or Meter 2 Name
   4415     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4416     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   4417     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   4418     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   4419     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   4420     Fans:Electricity,        !- Variable or Meter 5 Name
   4421     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   4422     Heating:Electricity,     !- Variable or Meter 6 Name
   4423     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   4424     Cooling:Electricity,     !- Variable or Meter 7 Name
   4425     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   4426     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   4427     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   4428     Pumps:Electricity,       !- Variable or Meter 9 Name
   4429     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   4430     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   4431     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   4432     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   4433     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   4434     Humidification:Electricity,  !- Variable or Meter 12 Name
   4435     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   4436     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   4437     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   4438     WaterSystems:Electricity,!- Variable or Meter 14 Name
   4439     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   4440     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   4441     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   4442     Generators:Electricity,  !- Variable or Meter 16 Name
   4443     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   4444     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   4445     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   4446   Output:Table:Monthly,
   4447     Components of Peak Net Electrical Demand,  !- Name
   4448     3,                       !- Digits After Decimal
   4449     ElectricityNet:Facility, !- Variable or Meter 1 Name
   4450     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4451     ElectricityNet:Facility, !- Variable or Meter 2 Name
   4452     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4453     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   4454     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   4455     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   4456     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   4457     Fans:Electricity,        !- Variable or Meter 5 Name
   4458     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   4459     Heating:Electricity,     !- Variable or Meter 6 Name
   4460     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   4461     Cooling:Electricity,     !- Variable or Meter 7 Name
   4462     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   4463     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   4464     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   4465     Pumps:Electricity,       !- Variable or Meter 9 Name
   4466     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   4467     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   4468     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   4469     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   4470     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   4471     Humidification:Electricity,  !- Variable or Meter 12 Name
   4472     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   4473     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   4474     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   4475     WaterSystems:Electricity,!- Variable or Meter 14 Name
   4476     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   4477     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   4478     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   4479     Generators:Electricity,  !- Variable or Meter 16 Name
   4480     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   4481     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   4482     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   4483   Output:Table:Monthly,
   4484     Setpoints Not Met With Temperatures,  !- Name
   4485     2,                       !- Digits After Decimal
   4486     Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
   4487     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   4488     Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   4489     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   4490     Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
   4491     HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   4492     Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   4493     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   4494     Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
   4495     HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   4496     Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   4497     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
   4498     Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
   4499     HoursNonZero,            !- Aggregation Type for Variable or Meter 7
   4500     Zone Mean Air Temperature,  !- Variable or Meter 8 Name
   4501     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
   4502   Output:Table:Monthly,
   4503     Building Loads - Cooling,!- Name
   4504     2,                       !- Digits After Decimal
   4505     Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
   4506     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4507     Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
   4508     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4509     Outdoor Dry Bulb,        !- Variable or Meter 3 Name
   4510     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   4511     Outdoor Wet Bulb,        !- Variable or Meter 4 Name
   4512     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   4513     Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
   4514     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   4515     Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
   4516     Maximum,                 !- Aggregation Type for Variable or Meter 6
   4517     Outdoor Dry Bulb,        !- Variable or Meter 7 Name
   4518     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   4519     Outdoor Wet Bulb,        !- Variable or Meter 8 Name
   4520     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
   4521   Output:Table:Monthly,
   4522     Building Loads - Heating,!- Name
   4523     2,                       !- Digits After Decimal
   4524     Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
   4525     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4526     Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
   4527     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4528     Outdoor Dry Bulb,        !- Variable or Meter 3 Name
   4529     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
   4530   Output:Table:Monthly,
   4531     Building Loads - Electric,  !- Name
   4532     2,                       !- Digits After Decimal
   4533     Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
   4534     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4535     Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
   4536     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4537     Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
   4538     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4539     Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
   4540     Maximum;                 !- Aggregation Type for Variable or Meter 4
   4541   Output:Table:Monthly,
   4542     Space Loads,             !- Name
   4543     2,                       !- Digits After Decimal
   4544     Zone People Total Heat Gain,  !- Variable or Meter 1 Name
   4545     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4546     Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
   4547     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   4548     Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
   4549     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4550     Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
   4551     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   4552     Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
   4553     SumOrAverage;            !- Aggregation Type for Variable or Meter 5
   4554   Output:Table:Monthly,
   4555     Energy Consumption - Electricity & Natural Gas,  !- Name
   4556     2,                       !- Digits After Decimal
   4557     Electricity:Building,    !- Variable or Meter 1 Name
   4558     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4559     Electricity:Building,    !- Variable or Meter 2 Name
   4560     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4561     Gas:Building,            !- Variable or Meter 3 Name
   4562     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4563     Gas:Building,            !- Variable or Meter 4 Name
   4564     Maximum;                 !- Aggregation Type for Variable or Meter 4
   4565   Output:Table:Monthly,
   4566     Building Energy Performance - Electricity,  !- Name
   4567     2,                       !- Digits After Decimal
   4568     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   4569     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4570     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   4571     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   4572     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   4573     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4574     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   4575     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   4576     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   4577     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   4578     Fans:Electricity,        !- Variable or Meter 6 Name
   4579     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   4580     Pumps:Electricity,       !- Variable or Meter 7 Name
   4581     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   4582     Heating:Electricity,     !- Variable or Meter 8 Name
   4583     SumOrAverage,            !- Aggregation Type for Variable or Meter 8
   4584     Cooling:Electricity,     !- Variable or Meter 9 Name
   4585     SumOrAverage,            !- Aggregation Type for Variable or Meter 9
   4586     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   4587     SumOrAverage,            !- Aggregation Type for Variable or Meter 10
   4588     Humidifier:Electricity,  !- Variable or Meter 11 Name
   4589     SumOrAverage,            !- Aggregation Type for Variable or Meter 11
   4590     HeatRecovery:Electricity,!- Variable or Meter 12 Name
   4591     SumOrAverage,            !- Aggregation Type for Variable or Meter 12
   4592     WaterSystems:Electricity,!- Variable or Meter 13 Name
   4593     SumOrAverage,            !- Aggregation Type for Variable or Meter 13
   4594     Cogeneration:Electricity,!- Variable or Meter 14 Name
   4595     SumOrAverage;            !- Aggregation Type for Variable or Meter 14
   4596   Output:Table:Monthly,
   4597     Building Energy Performance - Natural Gas,  !- Name
   4598     2,                       !- Digits After Decimal
   4599     InteriorEquipment:Gas,   !- Variable or Meter 1 Name
   4600     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   4601     ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
   4602     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   4603     Heating:Gas,             !- Variable or Meter 3 Name
   4604     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   4605     Cooling:Gas,             !- Variable or Meter 4 Name
   4606     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   4607     WaterSystems:Gas,        !- Variable or Meter 5 Name
   4608     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   4609     Cogeneration:Gas,        !- Variable or Meter 6 Name
   4610     SumOrAverage;            !- Aggregation Type for Variable or Meter 6
   4611   Output:Table:Monthly,
   4612     Peak Energy End-Use - Electricity Part 1,  !- Name
   4613     2,                       !- Digits After Decimal
   4614     InteriorLights:Electricity,  !- Variable or Meter 1 Name
   4615     Maximum,                 !- Aggregation Type for Variable or Meter 1
   4616     TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
   4617     Maximum,                 !- Aggregation Type for Variable or Meter 2
   4618     ExteriorLights:Electricity,  !- Variable or Meter 3 Name
   4619     Maximum,                 !- Aggregation Type for Variable or Meter 3
   4620     General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   4621     Maximum,                 !- Aggregation Type for Variable or Meter 4
   4622     ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
   4623     Maximum,                 !- Aggregation Type for Variable or Meter 5
   4624     Fans:Electricity,        !- Variable or Meter 6 Name
   4625     Maximum,                 !- Aggregation Type for Variable or Meter 6
   4626     Pumps:Electricity,       !- Variable or Meter 7 Name
   4627     Maximum,                 !- Aggregation Type for Variable or Meter 7
   4628     Heating:Electricity,     !- Variable or Meter 8 Name
   4629     Maximum;                 !- Aggregation Type for Variable or Meter 8
   4630   Output:Meter,
   4631     Electricity:Facility,    !- Name
   4632     hourly;                  !- Reporting Frequency
   4633   Output:Meter,
   4634     Electricity:Building,    !- Name
   4635     hourly;                  !- Reporting Frequency
   4636   Output:Meter,
   4637     ElectricityNet:Facility, !- Name
   4638     hourly;                  !- Reporting Frequency
   4639   Output:Meter,
   4640     Electricity:HVAC,        !- Name
   4641     hourly;                  !- Reporting Frequency
   4642   Output:Meter,
   4643     Gas:Facility,            !- Name
   4644     hourly;                  !- Reporting Frequency
   4645 !  Report Meters
      ***** Tabs eliminated from above line
   4646   Output:Meter:MeterFileOnly,
   4647     InteriorLights:Electricity,  !- Meter_Name
   4648     hourly;                 !- Reporting_Frequency
   4649   Output:Meter:MeterFileOnly,
   4650     InteriorEquipment:Electricity,  !- Meter_Name
   4651     hourly;                 !- Reporting_Frequency
   4652   Output:Meter:MeterFileOnly,
   4653     Fans:Electricity,        !- Meter_Name
   4654     hourly;                 !- Reporting_Frequency
   4655   Output:Meter:MeterFileOnly,
   4656     Pumps:Electricity,        !- Meter_Name
   4657     hourly;                 !- Reporting_Frequency
   4658   Output:Meter:MeterFileOnly,
   4659     Heating:Electricity,     !- Meter_Name
   4660     hourly;                 !- Reporting_Frequency
   4661   Output:Meter:MeterFileOnly,
   4662     Cooling:Electricity,     !- Meter_Name
   4663     hourly;                 !- Reporting_Frequency
   4664   Output:Meter:MeterFileOnly,
   4665     Heating:Gas,            !- Meter_Name
   4666     hourly;                 !- Reporting_Frequency
   4667   ScheduleTypeLimits,
   4668     Any Number;              !- Name
   4669   ScheduleTypeLimits,
   4670     Fraction,                !- Name
   4671     0.0:1.0,                 !- Range
   4672     CONTINUOUS;              !- Numeric Type
   4673   ScheduleTypeLimits,
   4674     Temperature,             !- Name
   4675     -60:200,                 !- Range
   4676     CONTINUOUS;              !- Numeric Type
   4677   ScheduleTypeLimits,
   4678     On/Off,                  !- Name
   4679     0:1,                     !- Range
   4680     DISCRETE;                !- Numeric Type
   4681   ScheduleTypeLimits,
   4682     Control Type,            !- Name
   4683     0:4,                     !- Range
   4684     DISCRETE;                !- Numeric Type
   4685   ScheduleTypeLimits,
   4686     Humidity,                !- Name
   4687     10:90,                   !- Range
   4688     CONTINUOUS;              !- Numeric Type
   4689   ScheduleTypeLimits,
   4690     Number;                  !- Name
   4691 ! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
   4692 ! Hours: Weekly: 92, Yearly: 4797
   4693 ! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
   4694   Schedule:Compact,
   4695     BLDG_LIGHT_SCH,          !- Name
   4696     Fraction,                !- Schedule Type Limits Name
   4697     Through: 12/31,          !- Field 1
   4698     For: Weekdays,           !- Field 2
   4699     Until: 05:00,            !- Field 3
   4700     0.05,                    !- Field 4
   4701     Until: 07:00,            !- Field 5
   4702     0.1,                     !- Field 6
   4703     Until: 08:00,            !- Field 7
   4704     0.3,                     !- Field 8
   4705     Until: 17:00,            !- Field 9
   4706     0.9,                     !- Field 10
   4707     Until: 18:00,            !- Field 11
   4708     0.5,                     !- Field 12
   4709     Until: 20:00,            !- Field 13
   4710     0.3,                     !- Field 14
   4711     Until: 22:00,            !- Field 15
   4712     0.2,                     !- Field 16
   4713     Until: 23:00,            !- Field 17
   4714     0.1,                     !- Field 18
   4715     Until: 24:00,            !- Field 19
   4716     0.05,                    !- Field 20
   4717     For: SummerDesignDay,    !- Field 21
   4718     Until: 24:00,            !- Field 22
   4719     1.0,                     !- Field 23
   4720     For: Saturday,           !- Field 24
   4721     Until: 06:00,            !- Field 25
   4722     0.05,                    !- Field 26
   4723     Until: 08:00,            !- Field 27
   4724     0.1,                     !- Field 28
   4725     Until: 12:00,            !- Field 29
   4726     0.3,                     !- Field 30
   4727     Until: 17:00,            !- Field 31
   4728     0.15,                    !- Field 32
   4729     Until: 24:00,            !- Field 33
   4730     0.05,                    !- Field 34
   4731     For: WinterDesignDay,    !- Field 35
   4732     Until: 24:00,            !- Field 36
   4733     0.0,                     !- Field 37
   4734     For: Sunday Holidays AllOtherDays,  !- Field 38
   4735     Until: 24:00,            !- Field 39
   4736     0.05;                    !- Field 40
   4737 ! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
   4738 ! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
   4739 ! Hours: Weekly: 86.15, Yearly: 4492
   4740   Schedule:Compact,
   4741     BLDG_EQUIP_SCH,          !- Name
   4742     Fraction,                !- Schedule Type Limits Name
   4743     Through: 12/31,          !- Field 1
   4744     For: Weekdays,           !- Field 2
   4745     Until: 08:00,            !- Field 3
   4746     0.40,                    !- Field 4
   4747     Until: 12:00,            !- Field 5
   4748     0.90,                    !- Field 6
   4749     Until: 13:00,            !- Field 7
   4750     0.80,                    !- Field 8
   4751     Until: 17:00,            !- Field 9
   4752     0.90,                    !- Field 10
   4753     Until: 18:00,            !- Field 11
   4754     0.50,                    !- Field 12
   4755     Until: 24:00,            !- Field 13
   4756     0.40,                    !- Field 14
   4757     For: SummerDesignDay,    !- Field 15
   4758     Until: 24:00,            !- Field 16
   4759     1.0,                     !- Field 17
   4760     For: Saturday,           !- Field 18
   4761     Until: 06:00,            !- Field 19
   4762     0.30,                    !- Field 20
   4763     Until: 08:00,            !- Field 21
   4764     0.4,                     !- Field 22
   4765     Until: 12:00,            !- Field 23
   4766     0.5,                     !- Field 24
   4767     Until: 17:00,            !- Field 25
   4768     0.35,                    !- Field 26
   4769     Until: 24:00,            !- Field 27
   4770     0.30,                    !- Field 28
   4771     For: WinterDesignDay,    !- Field 29
   4772     Until: 24:00,            !- Field 30
   4773     0.0,                     !- Field 31
   4774     For: Sunday Holidays AllOtherDays,  !- Field 32
   4775     Until: 24:00,            !- Field 33
   4776     0.30;                    !- Field 34
   4777 ! Schedule Office Occupancy,
   4778   Schedule:Compact,
   4779     BLDG_OCC_SCH,            !- Name
   4780     Fraction,                !- Schedule Type Limits Name
   4781     Through: 12/31,          !- Field 1
   4782     For: Weekdays,           !- Field 2
   4783     Until: 06:00,            !- Field 3
   4784     0.0,                     !- Field 4
   4785     Until: 07:00,            !- Field 5
   4786     0.1,                     !- Field 6
   4787     Until: 08:00,            !- Field 7
   4788     0.2,                     !- Field 8
   4789     Until: 12:00,            !- Field 9
   4790     0.95,                    !- Field 10
   4791     Until: 13:00,            !- Field 11
   4792     0.5,                     !- Field 12
   4793     Until: 17:00,            !- Field 13
   4794     0.95,                    !- Field 14
   4795     Until: 18:00,            !- Field 15
   4796     0.3,                     !- Field 16
   4797     Until: 20:00,            !- Field 17
   4798     0.1,                     !- Field 18
   4799     Until: 24:00,            !- Field 19
   4800     0.05,                    !- Field 20
   4801     For: SummerDesignDay,    !- Field 21
   4802     Until: 06:00,            !- Field 22
   4803     0.0,                     !- Field 23
   4804     Until: 22:00,            !- Field 24
   4805     1.0,                     !- Field 25
   4806     Until: 24:00,            !- Field 26
   4807     0.05,                    !- Field 27
   4808     For: Saturday,           !- Field 28
   4809     Until: 06:00,            !- Field 29
   4810     0.0,                     !- Field 30
   4811     Until: 08:00,            !- Field 31
   4812     0.1,                     !- Field 32
   4813     Until: 12:00,            !- Field 33
   4814     0.3,                     !- Field 34
   4815     Until: 17:00,            !- Field 35
   4816     0.1,                     !- Field 36
   4817     Until: 19:00,            !- Field 37
   4818     0.0,                     !- Field 38
   4819     Until: 24:00,            !- Field 39
   4820     0.0,                     !- Field 40
   4821     For: WinterDesignDay,    !- Field 41
   4822     Until: 24:00,            !- Field 42
   4823     0.0,                     !- Field 43
   4824     For: Sunday Holidays AllOtherDays,  !- Field 44
   4825     Until: 06:00,            !- Field 45
   4826     0.0,                     !- Field 46
   4827     Until: 18:00,            !- Field 47
   4828     0.0,                     !- Field 48
   4829     Until: 24:00,            !- Field 49
   4830     0.0;                     !- Field 50
   4831 ! Schedule Elevator
   4832   Schedule:Compact,
   4833     BLDG_ELEVATORS,          !- Name
   4834     Fraction,                !- Schedule Type Limits Name
   4835     Through: 12/31,          !- Field 1
   4836     For: Weekdays SummerDesignDay,  !- Field 2
   4837     Until: 07:00,            !- Field 3
   4838     0.0,                     !- Field 4
   4839     Until: 08:00,            !- Field 5
   4840     0.35,                    !- Field 6
   4841     Until: 09:00,            !- Field 7
   4842     0.69,                    !- Field 8
   4843     Until: 10:00,            !- Field 9
   4844     0.43,                    !- Field 10
   4845     Until: 11:00,            !- Field 11
   4846     0.37,                    !- Field 12
   4847     Until: 12:00,            !- Field 13
   4848     0.43,                    !- Field 14
   4849     Until: 13:00,            !- Field 15
   4850     0.58,                    !- Field 16
   4851     Until: 14:00,            !- Field 17
   4852     0.48,                    !- Field 18
   4853     Until: 15:00,            !- Field 19
   4854     0.37,                    !- Field 20
   4855     Until: 16:00,            !- Field 21
   4856     0.37,                    !- Field 22
   4857     Until: 17:00,            !- Field 23
   4858     0.46,                    !- Field 24
   4859     Until: 18:00,            !- Field 25
   4860     0.62,                    !- Field 26
   4861     Until: 19:00,            !- Field 27
   4862     0.12,                    !- Field 28
   4863     Until: 20:00,            !- Field 29
   4864     0.04,                    !- Field 30
   4865     Until: 21:00,            !- Field 31
   4866     0.04,                    !- Field 32
   4867     Until: 24:00,            !- Field 33
   4868     0.00,                    !- Field 34
   4869     For: Saturday WinterDesignDay,  !- Field 35
   4870     Until: 07:00,            !- Field 36
   4871     0.0,                     !- Field 37
   4872     Until: 08:00,            !- Field 38
   4873     0.16,                    !- Field 39
   4874     Until: 09:00,            !- Field 40
   4875     0.14,                    !- Field 41
   4876     Until: 10:00,            !- Field 42
   4877     0.21,                    !- Field 43
   4878     Until: 11:00,            !- Field 44
   4879     0.18,                    !- Field 45
   4880     Until: 12:00,            !- Field 46
   4881     0.25,                    !- Field 47
   4882     Until: 13:00,            !- Field 48
   4883     0.21,                    !- Field 49
   4884     Until: 14:00,            !- Field 50
   4885     0.13,                    !- Field 51
   4886     Until: 15:00,            !- Field 52
   4887     0.08,                    !- Field 53
   4888     Until: 16:00,            !- Field 54
   4889     0.04,                    !- Field 55
   4890     Until: 17:00,            !- Field 56
   4891     0.05,                    !- Field 57
   4892     Until: 18:00,            !- Field 58
   4893     0.06,                    !- Field 59
   4894     Until: 24:00,            !- Field 60
   4895     0.00,                    !- Field 61
   4896     For: Sunday Holidays AllOtherDays,  !- Field 62
   4897     Until: 24:00,            !- Field 63
   4898     0.0;                     !- Field 64
   4899   Schedule:Compact,
   4900     INFIL_SCH,               !- Name
   4901     Fraction,                !- Schedule Type Limits Name
   4902     Through: 12/31,          !- Field 1
   4903     For: Weekdays SummerDesignDay,  !- Field 2
   4904     Until: 06:00,            !- Field 3
   4905     1.0,                     !- Field 4
   4906     Until: 22:00,            !- Field 5
   4907     0.0,                     !- Field 6
   4908     Until: 24:00,            !- Field 7
   4909     1.0,                     !- Field 8
   4910     For: Saturday WinterDesignDay,  !- Field 9
   4911     Until: 06:00,            !- Field 10
   4912     1.0,                     !- Field 11
   4913     Until: 18:00,            !- Field 12
   4914     0.0,                     !- Field 13
   4915     Until: 24:00,            !- Field 14
   4916     1.0,                     !- Field 15
   4917     For: Sunday Holidays AllOtherDays,  !- Field 16
   4918     Until: 24:00,            !- Field 17
   4919     1.0;                     !- Field 18
   4920   Schedule:Compact,
   4921     INFIL_HALF_ON_SCH,       !- Name
   4922     Fraction,                !- Schedule Type Limits Name
   4923     Through: 12/31,          !- Field 1
   4924     For: Weekdays SummerDesignDay,  !- Field 2
   4925     Until: 06:00,            !- Field 3
   4926     1.0,                     !- Field 4
   4927     Until: 22:00,            !- Field 5
   4928     0.5,                     !- Field 6
   4929     Until: 24:00,            !- Field 7
   4930     1.0,                     !- Field 8
   4931     For: Saturday WinterDesignDay,  !- Field 9
   4932     Until: 06:00,            !- Field 10
   4933     1.0,                     !- Field 11
   4934     Until: 18:00,            !- Field 12
   4935     0.5,                     !- Field 13
   4936     Until: 24:00,            !- Field 14
   4937     1.0,                     !- Field 15
   4938     For: Sunday Holidays AllOtherDays,  !- Field 16
   4939     Until: 24:00,            !- Field 17
   4940     1.0;                     !- Field 18
   4941   Schedule:Compact,
   4942     INFIL_QUARTER_ON_SCH,    !- Name
   4943     Fraction,                !- Schedule Type Limits Name
   4944     Through: 12/31,          !- Field 1
   4945     For: Weekdays SummerDesignDay,  !- Field 2
   4946     Until: 06:00,            !- Field 3
   4947     1.0,                     !- Field 4
   4948     Until: 22:00,            !- Field 5
   4949     0.25,                    !- Field 6
   4950     Until: 24:00,            !- Field 7
   4951     1.0,                     !- Field 8
   4952     For: Saturday WinterDesignDay,  !- Field 9
   4953     Until: 06:00,            !- Field 10
   4954     1.0,                     !- Field 11
   4955     Until: 18:00,            !- Field 12
   4956     0.25,                    !- Field 13
   4957     Until: 24:00,            !- Field 14
   4958     1.0,                     !- Field 15
   4959     For: Sunday Holidays AllOtherDays,  !- Field 16
   4960     Until: 24:00,            !- Field 17
   4961     1.0;                     !- Field 18
   4962 ! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
   4963   Schedule:Compact,
   4964     BLDG_SWH_SCH,            !- Name
   4965     Fraction,                !- Schedule Type Limits Name
   4966     Through: 12/31,          !- Field 1
   4967     For: Weekdays SummerDesignDay,  !- Field 2
   4968     Until: 05:00,            !- Field 3
   4969     0.05,                    !- Field 4
   4970     Until: 06:00,            !- Field 5
   4971     0.08,                    !- Field 6
   4972     Until: 07:00,            !- Field 7
   4973     0.07,                    !- Field 8
   4974     Until: 08:00,            !- Field 9
   4975     0.19,                    !- Field 10
   4976     Until: 09:00,            !- Field 11
   4977     0.35,                    !- Field 12
   4978     Until: 10:00,            !- Field 13
   4979     0.38,                    !- Field 14
   4980     Until: 11:00,            !- Field 15
   4981     0.39,                    !- Field 16
   4982     Until: 12:00,            !- Field 17
   4983     0.47,                    !- Field 18
   4984     Until: 13:00,            !- Field 19
   4985     0.57,                    !- Field 20
   4986     Until: 14:00,            !- Field 21
   4987     0.54,                    !- Field 22
   4988     Until: 15:00,            !- Field 23
   4989     0.34,                    !- Field 24
   4990     Until: 16:00,            !- Field 25
   4991     0.33,                    !- Field 26
   4992     Until: 17:00,            !- Field 27
   4993     0.44,                    !- Field 28
   4994     Until: 18:00,            !- Field 29
   4995     0.26,                    !- Field 30
   4996     Until: 19:00,            !- Field 31
   4997     0.21,                    !- Field 32
   4998     Until: 20:00,            !- Field 33
   4999     0.15,                    !- Field 34
   5000     Until: 21:00,            !- Field 35
   5001     0.17,                    !- Field 36
   5002     Until: 22:00,            !- Field 37
   5003     0.08,                    !- Field 38
   5004     Until: 24:00,            !- Field 39
   5005     0.05,                    !- Field 40
   5006     For: Saturday WinterDesignDay,  !- Field 41
   5007     Until: 05:00,            !- Field 42
   5008     0.05,                    !- Field 43
   5009     Until: 06:00,            !- Field 44
   5010     0.08,                    !- Field 45
   5011     Until: 07:00,            !- Field 46
   5012     0.07,                    !- Field 47
   5013     Until: 08:00,            !- Field 48
   5014     0.11,                    !- Field 49
   5015     Until: 09:00,            !- Field 50
   5016     0.15,                    !- Field 51
   5017     Until: 10:00,            !- Field 52
   5018     0.21,                    !- Field 53
   5019     Until: 11:00,            !- Field 54
   5020     0.19,                    !- Field 55
   5021     Until: 12:00,            !- Field 56
   5022     0.23,                    !- Field 57
   5023     Until: 13:00,            !- Field 58
   5024     0.20,                    !- Field 59
   5025     Until: 14:00,            !- Field 60
   5026     0.19,                    !- Field 61
   5027     Until: 15:00,            !- Field 62
   5028     0.15,                    !- Field 63
   5029     Until: 16:00,            !- Field 64
   5030     0.13,                    !- Field 65
   5031     Until: 17:00,            !- Field 66
   5032     0.14,                    !- Field 67
   5033     Until: 21:00,            !- Field 68
   5034     0.07,                    !- Field 69
   5035     Until: 22:00,            !- Field 70
   5036     0.09,                    !- Field 71
   5037     Until: 24:00,            !- Field 72
   5038     0.05,                    !- Field 73
   5039     For: Sunday Holidays AllOtherDays,  !- Field 74
   5040     Until: 05:00,            !- Field 75
   5041     0.04,                    !- Field 76
   5042     Until: 06:00,            !- Field 77
   5043     0.07,                    !- Field 78
   5044     Until: 11:00,            !- Field 79
   5045     0.04,                    !- Field 80
   5046     Until: 13:00,            !- Field 81
   5047     0.06,                    !- Field 82
   5048     Until: 14:00,            !- Field 83
   5049     0.09,                    !- Field 84
   5050     Until: 15:00,            !- Field 85
   5051     0.06,                    !- Field 86
   5052     Until: 21:00,            !- Field 87
   5053     0.04,                    !- Field 88
   5054     Until: 22:00,            !- Field 89
   5055     0.07,                    !- Field 90
   5056     Until: 24:00,            !- Field 91
   5057     0.04;                    !- Field 92
   5058   Schedule:Compact,
   5059     Hours_of_operation,      !- Name
   5060     On/Off,                  !- Schedule Type Limits Name
   5061     Through: 12/31,          !- Field 1
   5062     For: Weekdays SummerDesignDay,  !- Field 2
   5063     Until: 06:00,            !- Field 3
   5064     0.0,                     !- Field 4
   5065     Until: 22:00,            !- Field 5
   5066     1.0,                     !- Field 6
   5067     Until: 24:00,            !- Field 7
   5068     0.0,                     !- Field 8
   5069     For: Saturday WinterDesignDay,  !- Field 9
   5070     Until: 06:00,            !- Field 10
   5071     0.0,                     !- Field 11
   5072     Until: 18:00,            !- Field 12
   5073     1.0,                     !- Field 13
   5074     Until: 24:00,            !- Field 14
   5075     0.0,                     !- Field 15
   5076     For: Sunday Holidays AllOtherDays,  !- Field 16
   5077     Until: 24:00,            !- Field 17
   5078     0.0;                     !- Field 18
   5079   Schedule:Compact,
   5080     ALWAYS_ON,               !- Name
   5081     Fraction,                !- Schedule Type Limits Name
   5082     Through: 12/31,          !- Field 1
   5083     For: AllDays,            !- Field 2
   5084     Until: 24:00,            !- Field 3
   5085     1.0;                     !- Field 4
   5086   Schedule:Compact,
   5087     ALWAYS_OFF,              !- Name
   5088     Fraction,                !- Schedule Type Limits Name
   5089     Through: 12/31,          !- Field 1
   5090     For: AllDays,            !- Field 2
   5091     Until: 24:00,            !- Field 3
   5092     0.0;                     !- Field 4
   5093 ! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
   5094 !  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
   5095   Schedule:Compact,
   5096     HVACOperationSchd,       !- Name
   5097     On/Off,                  !- Schedule Type Limits Name
   5098     Through: 12/31,          !- Field 1
   5099     For: Weekdays SummerDesignDay,  !- Field 2
   5100     Until: 06:00,            !- Field 3
   5101     0.0,                     !- Field 4
   5102     Until: 22:00,            !- Field 5
   5103     1.0,                     !- Field 6
   5104     Until: 24:00,            !- Field 7
   5105     0.0,                     !- Field 8
   5106     For: Saturday WinterDesignDay,  !- Field 9
   5107     Until: 06:00,            !- Field 10
   5108     0.0,                     !- Field 11
   5109     Until: 18:00,            !- Field 12
   5110     1.0,                     !- Field 13
   5111     Until: 24:00,            !- Field 14
   5112     0.0,                     !- Field 15
   5113     For: Sunday Holidays AllOtherDays,  !- Field 16
   5114     Until: 24:00,            !- Field 17
   5115     0.0;                     !- Field 18
   5116   Schedule:Compact,
   5117     PlantOnSched,            !- Name
   5118     On/Off,                  !- Schedule Type Limits Name
   5119     Through: 12/31,          !- Field 1
   5120     For: AllDays,            !- Field 2
   5121     Until: 24:00,            !- Field 3
   5122     1.0;                     !- Field 4
   5123   Schedule:Compact,
   5124     FAN_SCH,                 !- Name
   5125     Fraction,                !- Schedule Type Limits Name
   5126     Through: 12/31,          !- Field 1
   5127     For: AllDays,            !- Field 2
   5128     Until: 24:00,            !- Field 3
   5129     1.0;                     !- Field 4
   5130   Schedule:Compact,
   5131     ReheatCoilAvailSched,    !- Name
   5132     Fraction,                !- Schedule Type Limits Name
   5133     Through: 12/31,          !- Field 1
   5134     For: AllDays,            !- Field 2
   5135     Until: 24:00,            !- Field 3
   5136     1.0;                     !- Field 4
   5137   Schedule:Compact,
   5138     CoolingCoilAvailSched,   !- Name
   5139     Fraction,                !- Schedule Type Limits Name
   5140     Through: 12/31,          !- Field 1
   5141     For: AllDays,            !- Field 2
   5142     Until: 24:00,            !- Field 3
   5143     1.0;                     !- Field 4
   5144   Schedule:Compact,
   5145     HTGSETP_SCH,             !- Name
   5146     Temperature,             !- Schedule Type Limits Name
   5147     Through: 12/31,          !- Field 1
   5148     For: Weekdays,  !- Field 2
   5149     Until: 05:00,            !- Field 3
   5150     12.78,                    !- Field 4
   5151     Until: 19:00,            !- Field 5
   5152     21,                    !- Field 6
   5153     Until: 24:00,            !- Field 7
   5154     12.78,                     !- Field 8
   5155     For SummerDesignDay,     !- Field 9
   5156     Until: 24:00,            !- Field 10
   5157     12.78,                    !- Field 11
   5158     For: Saturday,           !- Field 12
   5159     Until: 06:00,            !- Field 13
   5160     12.78,                    !- Field 14
   5161     Until: 17:00,            !- Field 15
   5162     21,                    !- Field 16
   5163     Until: 24:00,            !- Field 17
   5164     12.78,                    !- Field 18
   5165     For: WinterDesignDay,    !- Field 19
   5166     Until: 24:00,            !- Field 20
   5167     21,                    !- Field 21
   5168     For: Sunday Holidays AllOtherDays,  !- Field 22
   5169     Until: 24:00,            !- Field 23
   5170     12.78;                    !- Field 24
   5171   Schedule:Compact,
   5172     CLGSETP_SCH,             !- Name
   5173     Temperature,             !- Schedule Type Limits Name
   5174     Through: 12/31,          !- Field 1
   5175     For: Weekdays SummerDesignDay,  !- Field 2
   5176     Until: 06:00,            !- Field 3
   5177     32.2,                    !- Field 4
   5178     Until: 22:00,            !- Field 5
   5179     26,                    !- Field 6
   5180     Until: 24:00,            !- Field 7
   5181     32.2,                    !- Field 8
   5182     For: Saturday,           !- Field 9
   5183     Until: 06:00,            !- Field 10
   5184     32.2,                    !- Field 11
   5185     Until: 18:00,            !- Field 12
   5186     26,                    !- Field 13
   5187     Until: 24:00,            !- Field 14
   5188     32.2,                    !- Field 15
   5189     For WinterDesignDay,     !- Field 16
   5190     Until: 24:00,            !- Field 17
   5191     32.2,                    !- Field 18
   5192     For: Sunday Holidays AllOtherDays,  !- Field 19
   5193     Until: 24:00,            !- Field 20
   5194     32.2;                    !- Field 21
   5195   Schedule:Compact,
   5196     Humidity Setpoint Schedule,  !- Name
   5197     Humidity,                !- Schedule Type Limits Name
   5198     Through: 12/31,          !- Field 1
   5199     For: Weekdays SummerDesignDay,  !- Field 2
   5200     Until: 24:00,            !- Field 3
   5201     50,                      !- Field 4
   5202     For: Saturday WinterDesignDay,  !- Field 5
   5203     Until: 24:00,            !- Field 6
   5204     50,                      !- Field 7
   5205     For: Sunday Holidays AllOtherDays,  !- Field 8
   5206     Until: 24:00,            !- Field 9
   5207     50;                      !- Field 10
   5208   Schedule:Compact,
   5209     MinRelHumSetSch,
   5210     Humidity,
   5211     Through: 12/31,
   5212     For: AllDays,
   5213     Until: 24:00,
   5214     30;
   5215   Schedule:Compact,
   5216     MaxRelHumSetSch,
   5217     Humidity,
   5218     Through: 12/31,
   5219     For: AllDays,
   5220     Until: 24:00,
   5221     60;
   5222   Schedule:Compact,
   5223     MinOA_MotorizedDamper_Sched,  !- Name
   5224     Fraction,                !- Schedule Type Limits Name
   5225     Through: 12/31,          !- Field 1
   5226     For: Weekdays SummerDesignDay,  !- Field 2
   5227     Until: 07:00,            !- Field 3
   5228     0.0,                     !- Field 4
   5229     Until: 22:00,            !- Field 5
   5230     1.0,                     !- Field 6
   5231     Until: 24:00,            !- Field 7
   5232     0.0,                     !- Field 8
   5233     For: Saturday WinterDesignDay,  !- Field 9
   5234     Until: 07:00,            !- Field 10
   5235     0.0,                     !- Field 11
   5236     Until: 18:00,            !- Field 12
   5237     1.0,                     !- Field 13
   5238     Until: 24:00,            !- Field 14
   5239     0.0,                     !- Field 15
   5240     For: Sunday Holidays AllOtherDays,  !- Field 16
   5241     Until: 24:00,            !- Field 17
   5242     0.0;                     !- Field 18
   5243   Schedule:Compact,
   5244     MinOA_Sched,             !- Name
   5245     Fraction,                !- Schedule Type Limits Name
   5246     Through: 12/31,          !- Field 1
   5247     For: AllDays,            !- Field 2
   5248     Until: 24:00,            !- Field 3
   5249     1.0;                     !- Field 4
   5250   Schedule:Compact,
   5251     Dual Zone Control Type Sched,  !- Name
   5252     Control Type,            !- Schedule Type Limits Name
   5253     Through: 12/31,          !- Field 1
   5254     For: AllDays,            !- Field 2
   5255     Until: 24:00,            !- Field 3
   5256     4;                       !- Field 4
   5257   Schedule:Compact,
   5258     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
   5259     Temperature,             !- Schedule Type Limits Name
   5260     Through: 3/31,           !- Field 1
   5261     For: AllDays,            !- Field 2
   5262     Until: 24:00,            !- Field 3
   5263     15,                    !- Field 4
   5264     Through: 9/30,           !- Field 5
   5265     For: AllDays,            !- Field 6
   5266     Until: 24:00,            !- Field 7
   5267     15,                    !- Field 8
   5268     Through: 12/31,          !- Field 9
   5269     For: AllDays,            !- Field 10
   5270     Until: 24:00,            !- Field 11
   5271     15;                    !- Field 12
   5272   Schedule:Compact,
   5273     CW-Loop-Temp-Schedule,   !- Name
   5274     Temperature,             !- Schedule Type Limits Name
   5275     Through: 12/31,          !- Field 1
   5276     For: AllDays,            !- Field 2
   5277     Until: 24:00,            !- Field 3
   5278     6.7;                     !- Field 4
   5279   Schedule:Compact,
   5280     HW-Loop-Temp-Schedule,   !- Name
   5281     Temperature,             !- Schedule Type Limits Name
   5282     Through: 12/31,          !- Field 1
   5283     For: AllDays,            !- Field 2
   5284     Until: 24:00,            !- Field 3
   5285     60.;                     !- Field 4
   5286   Schedule:Compact,
   5287     Heating-Supply-Air-Temp-Sch,  !- Name
   5288     Temperature,             !- Schedule Type Limits Name
   5289     Through: 12/31,          !- Field 1
   5290     For: AllDays,            !- Field 2
   5291     Until: 24:00,            !- Field 3
   5292     16.0;                    !- Field 4
   5293   Schedule:Compact,
   5294     ACTIVITY_SCH,            !- Name
   5295     Any Number,              !- Schedule Type Limits Name
   5296     Through: 12/31,          !- Field 1
   5297     For: AllDays,            !- Field 2
   5298     Until: 24:00,            !- Field 3
   5299     120.;                    !- Field 4
   5300   Schedule:Compact,
   5301     WORK_EFF_SCH,            !- Name
   5302     Fraction,                !- Schedule Type Limits Name
   5303     Through: 12/31,          !- Field 1
   5304     For: AllDays,            !- Field 2
   5305     Until: 24:00,            !- Field 3
   5306     0.0;                     !- Field 4
   5307   Schedule:Compact,
   5308     AIR_VELO_SCH,            !- Name
   5309     Any Number,              !- Schedule Type Limits Name
   5310     Through: 12/31,          !- Field 1
   5311     For: AllDays,            !- Field 2
   5312     Until: 24:00,            !- Field 3
   5313     0.2;                     !- Field 4
   5314   Schedule:Compact,
   5315     CLOTHING_SCH,            !- Name
   5316     Any Number,              !- Schedule Type Limits Name
   5317     Through: 04/30,          !- Field 1
   5318     For: AllDays,            !- Field 2
   5319     Until: 24:00,            !- Field 3
   5320     1.0,                     !- Field 4
   5321     Through: 09/30,          !- Field 5
   5322     For: AllDays,            !- Field 6
   5323     Until: 24:00,            !- Field 7
   5324     0.5,                     !- Field 8
   5325     Through: 12/31,          !- Field 9
   5326     For: AllDays,            !- Field 10
   5327     Until: 24:00,            !- Field 11
   5328     1.0;                     !- Field 12
   5329   Schedule:Compact,
   5330     SHADING_SCH,             !- Name
   5331     Any Number,              !- Schedule Type Limits Name
   5332     Through: 12/31,          !- Field 1
   5333     For: AllDays,            !- Field 2
   5334     Until: 24:00,            !- Field 3
   5335     0.0;                     !- Field 4
   5336 ! Space Condition
   5337 ! Large Office
   5338 PEOPLE,
   5339     PERIM-1-NORTH People 1,  !- Name
   5340     PERIM-1-NORTH,                  !- Zone Name
   5341     BLDG_OCC_SCH,  !- Schedule Name
   5342     People,  !- Number of People Calculation Method
   5343      3.841551781,!- Number of People
   5344     ,  !- People per Zone Area
   5345     ,  !- Zone Area per Person
   5346     0.3000,  !- Fraction Radiant
   5347     AUTOCALCULATE,  !- User Specified Sensible Fraction
   5348     ACTIVITY_SCH,  !- Activity Level Schedule Name
   5349     No,  !- Enable ASHRAE 55 Comfort Warnings
   5350     ZoneAveraged,  !- MRT Calculation
   5351     ,  !- Surface Name
   5352     WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5353     CLOTHING_SCH,  !- Clothing Schedule Name
   5354     AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5355     FANGER;  !- Thermal Comfort Report
   5356 PEOPLE,
   5357     PERIM-1-EAST People 1,   !- Name
   5358     PERIM-1-EAST,                  !- Zone Name
   5359     BLDG_OCC_SCH,  !- Schedule Name
   5360     People,  !- Number of People Calculation Method
   5361     6.504853725,!- Number of People
   5362   ,  !- People per Zone Area
   5363   ,  !- Zone Area per Person
   5364   0.3000,  !- Fraction Radiant
   5365   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5366   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5367   No,  !- Enable ASHRAE 55 Comfort Warnings
   5368   ZoneAveraged,  !- MRT Calculation
   5369   ,  !- Surface Name
   5370   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5371   CLOTHING_SCH,  !- Clothing Schedule Name
   5372   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5373   FANGER;  !- Thermal Comfort Report
   5374 PEOPLE,
   5375     PERIM-1-SOUTH People 1,  !- Name
   5376     PERIM-1-SOUTH,                  !- Zone Name
   5377     BLDG_OCC_SCH,  !- Schedule Name
   5378     People,  !- Number of People Calculation Method
   5379      3.841551781,!- Number of People
   5380   ,  !- People per Zone Area
   5381   ,  !- Zone Area per Person
   5382   0.3000,  !- Fraction Radiant
   5383   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5384   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5385   No,  !- Enable ASHRAE 55 Comfort Warnings
   5386   ZoneAveraged,  !- MRT Calculation
   5387   ,  !- Surface Name
   5388   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5389   CLOTHING_SCH,  !- Clothing Schedule Name
   5390   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5391   FANGER;  !- Thermal Comfort Report
   5392 PEOPLE,
   5393     PERIM-1-WEST People 1,   !- Name
   5394     PERIM-1-WEST,                  !- Zone Name
   5395     BLDG_OCC_SCH,  !- Schedule Name
   5396     People,  !- Number of People Calculation Method
   5397      6.504853725,!- Number of People
   5398   ,  !- People per Zone Area
   5399   ,  !- Zone Area per Person
   5400   0.3000,  !- Fraction Radiant
   5401   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5402   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5403   No,  !- Enable ASHRAE 55 Comfort Warnings
   5404   ZoneAveraged,  !- MRT Calculation
   5405   ,  !- Surface Name
   5406   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5407   CLOTHING_SCH,  !- Clothing Schedule Name
   5408   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5409   FANGER;  !- Thermal Comfort Report
   5410 PEOPLE,
   5411     CORE-1 People 1,         !- Name
   5412     CORE-1,                   !- Zone Name
   5413     BLDG_OCC_SCH,  !- Schedule Name
   5414     People,  !- Number of People Calculation Method
   5415      18.523317337,!- Number of People
   5416   ,  !- People per Zone Area
   5417   ,  !- Zone Area per Person
   5418   0.3000,  !- Fraction Radiant
   5419   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5420   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5421   No,  !- Enable ASHRAE 55 Comfort Warnings
   5422   ZoneAveraged,  !- MRT Calculation
   5423   ,  !- Surface Name
   5424   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5425   CLOTHING_SCH,  !- Clothing Schedule Name
   5426   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5427   FANGER;  !- Thermal Comfort Report
   5428 PEOPLE,
   5429     PERIM-2-NORTH People 1,  !- Name
   5430     PERIM-2-NORTH,                  !- Zone Name
   5431     BLDG_OCC_SCH,  !- Schedule Name
   5432     People,  !- Number of People Calculation Method
   5433      3.841551781,!- Number of People
   5434   ,  !- People per Zone Area
   5435   ,  !- Zone Area per Person
   5436   0.3000,  !- Fraction Radiant
   5437   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5438   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5439   No,  !- Enable ASHRAE 55 Comfort Warnings
   5440   ZoneAveraged,  !- MRT Calculation
   5441   ,  !- Surface Name
   5442   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5443   CLOTHING_SCH,  !- Clothing Schedule Name
   5444   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5445   FANGER;  !- Thermal Comfort Report
   5446 PEOPLE,
   5447     PERIM-2-EAST People 1,   !- Name
   5448     PERIM-2-EAST,                  !- Zone Name
   5449     BLDG_OCC_SCH,  !- Schedule Name
   5450     People,  !- Number of People Calculation Method
   5451      6.504853725,!- Number of People
   5452   ,  !- People per Zone Area
   5453   ,  !- Zone Area per Person
   5454   0.3000,  !- Fraction Radiant
   5455   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5456   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5457   No,  !- Enable ASHRAE 55 Comfort Warnings
   5458   ZoneAveraged,  !- MRT Calculation
   5459   ,  !- Surface Name
   5460   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5461   CLOTHING_SCH,  !- Clothing Schedule Name
   5462   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5463   FANGER;  !- Thermal Comfort Report
   5464 PEOPLE,
   5465     PERIM-2-SOUTH People 1,  !- Name
   5466     PERIM-2-SOUTH,                  !- Zone Name
   5467     BLDG_OCC_SCH,  !- Schedule Name
   5468     People,  !- Number of People Calculation Method
   5469      3.841551781,!- Number of People
   5470   ,  !- People per Zone Area
   5471   ,  !- Zone Area per Person
   5472   0.3000,  !- Fraction Radiant
   5473   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5474   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5475   No,  !- Enable ASHRAE 55 Comfort Warnings
   5476   ZoneAveraged,  !- MRT Calculation
   5477   ,  !- Surface Name
   5478   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5479   CLOTHING_SCH,  !- Clothing Schedule Name
   5480   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5481   FANGER;  !- Thermal Comfort Report
   5482 PEOPLE,
   5483     PERIM-2-WEST People 1,   !- Name
   5484     PERIM-2-WEST,                  !- Zone Name
   5485     BLDG_OCC_SCH,  !- Schedule Name
   5486     People,  !- Number of People Calculation Method
   5487      6.504853725,!- Number of People
   5488   ,  !- People per Zone Area
   5489   ,  !- Zone Area per Person
   5490   0.3000,  !- Fraction Radiant
   5491   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5492   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5493   No,  !- Enable ASHRAE 55 Comfort Warnings
   5494   ZoneAveraged,  !- MRT Calculation
   5495   ,  !- Surface Name
   5496   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5497   CLOTHING_SCH,  !- Clothing Schedule Name
   5498   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5499   FANGER;  !- Thermal Comfort Report
   5500 PEOPLE,
   5501     CORE-2 People 1,         !- Name
   5502     CORE-2,                   !- Zone Name
   5503     BLDG_OCC_SCH,  !- Schedule Name
   5504     People,  !- Number of People Calculation Method
   5505      18.523317337,!- Number of People
   5506   ,  !- People per Zone Area
   5507   ,  !- Zone Area per Person
   5508   0.3000,  !- Fraction Radiant
   5509   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5510   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5511   No,  !- Enable ASHRAE 55 Comfort Warnings
   5512   ZoneAveraged,  !- MRT Calculation
   5513   ,  !- Surface Name
   5514   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5515   CLOTHING_SCH,  !- Clothing Schedule Name
   5516   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5517   FANGER;  !- Thermal Comfort Report
   5518 PEOPLE,
   5519     PERIM-3-NORTH People 1,  !- Name
   5520     PERIM-3-NORTH,                       !- Zone Name
   5521     BLDG_OCC_SCH,  !- Schedule Name
   5522     People,  !- Number of People Calculation Method
   5523      3.841551781,!- Number of People
   5524   ,  !- People per Zone Area
   5525   ,  !- Zone Area per Person
   5526   0.3000,  !- Fraction Radiant
   5527   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5528   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5529   No,  !- Enable ASHRAE 55 Comfort Warnings
   5530   ZoneAveraged,  !- MRT Calculation
   5531   ,  !- Surface Name
   5532   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5533   CLOTHING_SCH,  !- Clothing Schedule Name
   5534   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5535   FANGER;  !- Thermal Comfort Report
   5536 PEOPLE,
   5537     PERIM-3-EAST People 1,   !- Name
   5538     PERIM-3-EAST,                  !- Zone Name
   5539     BLDG_OCC_SCH,  !- Schedule Name
   5540     People,  !- Number of People Calculation Method
   5541      6.504853725,!- Number of People
   5542   ,  !- People per Zone Area
   5543   ,  !- Zone Area per Person
   5544   0.3000,  !- Fraction Radiant
   5545   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5546   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5547   No,  !- Enable ASHRAE 55 Comfort Warnings
   5548   ZoneAveraged,  !- MRT Calculation
   5549   ,  !- Surface Name
   5550   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5551   CLOTHING_SCH,  !- Clothing Schedule Name
   5552   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5553   FANGER;  !- Thermal Comfort Report
   5554 PEOPLE,
   5555     PERIM-3-SOUTH People 1,  !- Name
   5556     PERIM-3-SOUTH,                  !- Zone Name
   5557     BLDG_OCC_SCH,  !- Schedule Name
   5558     People,  !- Number of People Calculation Method
   5559      3.841551781,!- Number of People
   5560   ,  !- People per Zone Area
   5561   ,  !- Zone Area per Person
   5562   0.3000,  !- Fraction Radiant
   5563   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5564   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5565   No,  !- Enable ASHRAE 55 Comfort Warnings
   5566   ZoneAveraged,  !- MRT Calculation
   5567   ,  !- Surface Name
   5568   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5569   CLOTHING_SCH,  !- Clothing Schedule Name
   5570   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5571   FANGER;  !- Thermal Comfort Report
   5572 PEOPLE,
   5573     PERIM-3-WEST People 1,   !- Name
   5574     PERIM-3-WEST,                  !- Zone Name
   5575     BLDG_OCC_SCH,  !- Schedule Name
   5576     People,  !- Number of People Calculation Method
   5577      6.504853725,!- Number of People
   5578   ,  !- People per Zone Area
   5579   ,  !- Zone Area per Person
   5580   0.3000,  !- Fraction Radiant
   5581   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5582   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5583   No,  !- Enable ASHRAE 55 Comfort Warnings
   5584   ZoneAveraged,  !- MRT Calculation
   5585   ,  !- Surface Name
   5586   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5587   CLOTHING_SCH,  !- Clothing Schedule Name
   5588   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5589   FANGER;  !- Thermal Comfort Report
   5590 PEOPLE,
   5591     CORE-3 People 1,         !- Name
   5592     CORE-3,                  !- Zone Name
   5593     BLDG_OCC_SCH,  !- Schedule Name
   5594     People,  !- Number of People Calculation Method
   5595      18.523317337,!- Number of People
   5596   ,  !- People per Zone Area
   5597   ,  !- Zone Area per Person
   5598   0.3000,  !- Fraction Radiant
   5599   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5600   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5601   No,  !- Enable ASHRAE 55 Comfort Warnings
   5602   ZoneAveraged,  !- MRT Calculation
   5603   ,  !- Surface Name
   5604   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5605   CLOTHING_SCH,  !- Clothing Schedule Name
   5606   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5607   FANGER;  !- Thermal Comfort Report
   5608 LIGHTS,
   5609     PERIM-1-NORTH Lights 1,  !- Name
   5610     PERIM-1-NORTH,                  !- Zone Name
   5611     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5612     LightingLevel,  !- Design Level Calculation Method
   5613      979.228515625,!- Design Level {W}
   5614     ,  !- Watts per Zone Area {W/m2}
   5615     ,  !- Watts per Person {W/person}
   5616     0.0000,  !- Return Air Fraction
   5617     0.7000,  !- Fraction Radiant
   5618     0.2000,  !- Fraction Visible
   5619     1.0000,  !- Fraction Replaceable
   5620     GeneralLights, !- End-Use Subcategory
   5621     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5622 LIGHTS,
   5623     PERIM-1-EAST Lights 1,   !- Name
   5624     PERIM-1-EAST,                  !- Zone Name
   5625     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5626     LightingLevel,  !- Design Level Calculation Method
   5627      1658.115966797,!- Design Level {W}
   5628     ,  !- Watts per Zone Area {W/m2}
   5629     ,  !- Watts per Person {W/person}
   5630     0.0000,  !- Return Air Fraction
   5631     0.7000,  !- Fraction Radiant
   5632     0.2000,  !- Fraction Visible
   5633     1.0000,  !- Fraction Replaceable
   5634     GeneralLights, !- End-Use Subcategory
   5635     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5636 LIGHTS,
   5637     PERIM-1-SOUTH Lights 1,  !- Name
   5638     PERIM-1-SOUTH,                  !- Zone Name
   5639     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5640     LightingLevel,  !- Design Level Calculation Method
   5641      979.228515625,!- Design Level {W}
   5642     ,  !- Watts per Zone Area {W/m2}
   5643     ,  !- Watts per Person {W/person}
   5644     0.0000,  !- Return Air Fraction
   5645     0.7000,  !- Fraction Radiant
   5646     0.2000,  !- Fraction Visible
   5647     1.0000,  !- Fraction Replaceable
   5648     GeneralLights, !- End-Use Subcategory
   5649     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5650 LIGHTS,
   5651     PERIM-1-WEST Lights 1,   !- Name
   5652     PERIM-1-WEST,                  !- Zone Name
   5653     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5654     LightingLevel,  !- Design Level Calculation Method
   5655      1658.115966797,!- Design Level {W}
   5656     ,  !- Watts per Zone Area {W/m2}
   5657     ,  !- Watts per Person {W/person}
   5658     0.0000,  !- Return Air Fraction
   5659     0.7000,  !- Fraction Radiant
   5660     0.2000,  !- Fraction Visible
   5661     1.0000,  !- Fraction Replaceable
   5662     GeneralLights, !- End-Use Subcategory
   5663     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5664 LIGHTS,
   5665     CORE-1 Lights 1,         !- Name
   5666     CORE-1,                   !- Zone Name
   5667     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5668     LightingLevel,  !- Design Level Calculation Method
   5669      4721.675292969,!- Design Level {W}
   5670     ,  !- Watts per Zone Area {W/m2}
   5671     ,  !- Watts per Person {W/person}
   5672     0.0000,  !- Return Air Fraction
   5673     0.7000,  !- Fraction Radiant
   5674     0.2000,  !- Fraction Visible
   5675     1.0000,  !- Fraction Replaceable
   5676     GeneralLights, !- End-Use Subcategory
   5677     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5678 LIGHTS,
   5679     PERIM-2-NORTH Lights 1,  !- Name
   5680     PERIM-2-NORTH,                  !- Zone Name
   5681     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5682     LightingLevel,  !- Design Level Calculation Method
   5683      979.228515625,!- Design Level {W}
   5684     ,  !- Watts per Zone Area {W/m2}
   5685     ,  !- Watts per Person {W/person}
   5686     0.0000,  !- Return Air Fraction
   5687     0.7000,  !- Fraction Radiant
   5688     0.2000,  !- Fraction Visible
   5689     1.0000,  !- Fraction Replaceable
   5690     GeneralLights, !- End-Use Subcategory
   5691     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5692 LIGHTS,
   5693     PERIM-2-EAST Lights 1,   !- Name
   5694     PERIM-2-EAST,                  !- Zone Name
   5695     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5696     LightingLevel,  !- Design Level Calculation Method
   5697      1658.115966797,!- Design Level {W}
   5698     ,  !- Watts per Zone Area {W/m2}
   5699     ,  !- Watts per Person {W/person}
   5700     0.0000,  !- Return Air Fraction
   5701     0.7000,  !- Fraction Radiant
   5702     0.2000,  !- Fraction Visible
   5703     1.0000,  !- Fraction Replaceable
   5704     GeneralLights, !- End-Use Subcategory
   5705     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5706 LIGHTS,
   5707     PERIM-2-SOUTH Lights 1,  !- Name
   5708     PERIM-2-SOUTH,                  !- Zone Name
   5709     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5710     LightingLevel,  !- Design Level Calculation Method
   5711      979.228515625,!- Design Level {W}
   5712     ,  !- Watts per Zone Area {W/m2}
   5713     ,  !- Watts per Person {W/person}
   5714     0.0000,  !- Return Air Fraction
   5715     0.7000,  !- Fraction Radiant
   5716     0.2000,  !- Fraction Visible
   5717     1.0000,  !- Fraction Replaceable
   5718     GeneralLights, !- End-Use Subcategory
   5719     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5720 LIGHTS,
   5721     PERIM-2-WEST Lights 1,   !- Name
   5722     PERIM-2-WEST,                  !- Zone Name
   5723     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5724     LightingLevel,  !- Design Level Calculation Method
   5725      1658.115966797,!- Design Level {W}
   5726     ,  !- Watts per Zone Area {W/m2}
   5727     ,  !- Watts per Person {W/person}
   5728     0.0000,  !- Return Air Fraction
   5729     0.7000,  !- Fraction Radiant
   5730     0.2000,  !- Fraction Visible
   5731     1.0000,  !- Fraction Replaceable
   5732     GeneralLights, !- End-Use Subcategory
   5733     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5734 LIGHTS,
   5735     CORE-2 Lights 1,         !- Name
   5736     CORE-2,                   !- Zone Name
   5737     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5738     LightingLevel,  !- Design Level Calculation Method
   5739      4721.675292969,!- Design Level {W}
   5740     ,  !- Watts per Zone Area {W/m2}
   5741     ,  !- Watts per Person {W/person}
   5742     0.0000,  !- Return Air Fraction
   5743     0.7000,  !- Fraction Radiant
   5744     0.2000,  !- Fraction Visible
   5745     1.0000,  !- Fraction Replaceable
   5746     GeneralLights, !- End-Use Subcategory
   5747     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5748 LIGHTS,
   5749     PERIM-3-NORTH Lights 1,  !- Name
   5750     PERIM-3-NORTH,                  !- Zone Name
   5751     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5752     LightingLevel,  !- Design Level Calculation Method
   5753      979.228515625,!- Design Level {W}
   5754     ,  !- Watts per Zone Area {W/m2}
   5755     ,  !- Watts per Person {W/person}
   5756     0.0000,  !- Return Air Fraction
   5757     0.7000,  !- Fraction Radiant
   5758     0.2000,  !- Fraction Visible
   5759     1.0000,  !- Fraction Replaceable
   5760     GeneralLights, !- End-Use Subcategory
   5761     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5762 LIGHTS,
   5763     PERIM-3-EAST Lights 1,   !- Name
   5764     PERIM-3-EAST,                  !- Zone Name
   5765     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5766     LightingLevel,  !- Design Level Calculation Method
   5767      1658.115966797,!- Design Level {W}
   5768     ,  !- Watts per Zone Area {W/m2}
   5769     ,  !- Watts per Person {W/person}
   5770     0.0000,  !- Return Air Fraction
   5771     0.7000,  !- Fraction Radiant
   5772     0.2000,  !- Fraction Visible
   5773     1.0000,  !- Fraction Replaceable
   5774     GeneralLights, !- End-Use Subcategory
   5775     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5776 LIGHTS,
   5777     PERIM-3-SOUTH Lights 1,  !- Name
   5778     PERIM-3-SOUTH,                  !- Zone Name
   5779     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5780     LightingLevel,  !- Design Level Calculation Method
   5781      979.228515625,!- Design Level {W}
   5782     ,  !- Watts per Zone Area {W/m2}
   5783     ,  !- Watts per Person {W/person}
   5784     0.0000,  !- Return Air Fraction
   5785     0.7000,  !- Fraction Radiant
   5786     0.2000,  !- Fraction Visible
   5787     1.0000,  !- Fraction Replaceable
   5788     GeneralLights, !- End-Use Subcategory
   5789     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5790 LIGHTS,
   5791     PERIM-3-WEST Lights 1,   !- Name
   5792     PERIM-3-WEST,                  !- Zone Name
   5793     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5794     LightingLevel,  !- Design Level Calculation Method
   5795      1658.115966797,!- Design Level {W}
   5796     ,  !- Watts per Zone Area {W/m2}
   5797     ,  !- Watts per Person {W/person}
   5798     0.0000,  !- Return Air Fraction
   5799     0.7000,  !- Fraction Radiant
   5800     0.2000,  !- Fraction Visible
   5801     1.0000,  !- Fraction Replaceable
   5802     GeneralLights, !- End-Use Subcategory
   5803     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5804 LIGHTS,
   5805     CORE-3 Lights 1,         !- Name
   5806     CORE-3,                   !- Zone Name
   5807     BLDG_LIGHT_SCH,               !- SCHEDULE Name
   5808     LightingLevel,  !- Design Level Calculation Method
   5809      4721.675292969,!- Design Level {W}
   5810     ,  !- Watts per Zone Area {W/m2}
   5811     ,  !- Watts per Person {W/person}
   5812     0.0000,  !- Return Air Fraction
   5813     0.7000,  !- Fraction Radiant
   5814     0.2000,  !- Fraction Visible
   5815     1.0000,  !- Fraction Replaceable
   5816     GeneralLights, !- End-Use Subcategory
   5817     No;  !- Return Air Fraction is Calculated from Plenum Temperature           !- LightsEndUseKey
   5818 ElectricEquipment,
   5819     PERIM-1-NORTH ElecEq 1,  !- Name
   5820     PERIM-1-NORTH,                  !- Zone Name
   5821     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5822     EquipmentLevel,  !- Design Level Calculation Method
   5823      1959.168457031,!- Design Level {W}
   5824     ,  !- Watts per Zone Floor Area {W/m2}
   5825     ,  !- Watts per Person {W/person}
   5826     0.0000,  !- Fraction Latent
   5827     0.5000,  !- Fraction Radiant
   5828     0.0000,  !- Fraction Lost
   5829     General;  !- End-Use Subcategory
   5830 ElectricEquipment,
   5831     PERIM-1-EAST ElecEq 1,   !- Name
   5832     PERIM-1-EAST,                  !- Zone Name
   5833     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5834     EquipmentLevel,  !- Design Level Calculation Method
   5835      3317.436767578,!- Design Level {W}
   5836     ,  !- Watts per Zone Floor Area {W/m2}
   5837     ,  !- Watts per Person {W/person}
   5838     0.0000,  !- Fraction Latent
   5839     0.5000,  !- Fraction Radiant
   5840     0.0000,  !- Fraction Lost
   5841     General;  !- End-Use Subcategory
   5842 ElectricEquipment,
   5843     PERIM-1-SOUTH ElecEq 1,  !- Name
   5844     PERIM-1-SOUTH,                  !- Zone Name
   5845     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5846     EquipmentLevel,  !- Design Level Calculation Method
   5847      1959.168457031,!- Design Level {W}
   5848     ,  !- Watts per Zone Floor Area {W/m2}
   5849     ,  !- Watts per Person {W/person}
   5850     0.0000,  !- Fraction Latent
   5851     0.5000,  !- Fraction Radiant
   5852     0.0000,  !- Fraction Lost
   5853     General;  !- End-Use Subcategory
   5854 ElectricEquipment,
   5855     PERIM-1-WEST ElecEq 1,   !- Name
   5856     PERIM-1-WEST,                  !- Zone Name
   5857     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5858     EquipmentLevel,  !- Design Level Calculation Method
   5859      3317.436767578,!- Design Level {W}
   5860     ,  !- Watts per Zone Floor Area {W/m2}
   5861     ,  !- Watts per Person {W/person}
   5862     0.0000,  !- Fraction Latent
   5863     0.5000,  !- Fraction Radiant
   5864     0.0000,  !- Fraction Lost
   5865     General;  !- End-Use Subcategory
   5866 ElectricEquipment,
   5867     CORE-1 ElecEq 1,         !- Name
   5868     CORE-1,                   !- Zone Name
   5869     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5870     EquipmentLevel,  !- Design Level Calculation Method
   5871      9446.781250000,!- Design Level {W}
   5872     ,  !- Watts per Zone Floor Area {W/m2}
   5873     ,  !- Watts per Person {W/person}
   5874     0.0000,  !- Fraction Latent
   5875     0.5000,  !- Fraction Radiant
   5876     0.0000,  !- Fraction Lost
   5877     General;  !- End-Use Subcategory
   5878 ElectricEquipment,
   5879     PERIM-2-NORTH ElecEq 1,  !- Name
   5880     PERIM-2-NORTH,                  !- Zone Name
   5881     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5882     EquipmentLevel,  !- Design Level Calculation Method
   5883      1959.168457031,!- Design Level {W}
   5884     ,  !- Watts per Zone Floor Area {W/m2}
   5885     ,  !- Watts per Person {W/person}
   5886     0.0000,  !- Fraction Latent
   5887     0.5000,  !- Fraction Radiant
   5888     0.0000,  !- Fraction Lost
   5889     General;  !- End-Use Subcategory
   5890 ElectricEquipment,
   5891     PERIM-2-EAST ElecEq 1,   !- Name
   5892     PERIM-2-EAST,                  !- Zone Name
   5893     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5894     EquipmentLevel,  !- Design Level Calculation Method
   5895      3317.436767578,!- Design Level {W}
   5896     ,  !- Watts per Zone Floor Area {W/m2}
   5897     ,  !- Watts per Person {W/person}
   5898     0.0000,  !- Fraction Latent
   5899     0.5000,  !- Fraction Radiant
   5900     0.0000,  !- Fraction Lost
   5901     General;  !- End-Use Subcategory
   5902 ElectricEquipment,
   5903     PERIM-2-SOUTH ElecEq 1,  !- Name
   5904     PERIM-2-SOUTH,                  !- Zone Name
   5905     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5906     EquipmentLevel,  !- Design Level Calculation Method
   5907      1959.168457031,!- Design Level {W}
   5908     ,  !- Watts per Zone Floor Area {W/m2}
   5909     ,  !- Watts per Person {W/person}
   5910     0.0000,  !- Fraction Latent
   5911     0.5000,  !- Fraction Radiant
   5912     0.0000,  !- Fraction Lost
   5913     General;  !- End-Use Subcategory
   5914 ElectricEquipment,
   5915     PERIM-2-WEST ElecEq 1,   !- Name
   5916     PERIM-2-WEST,                  !- Zone Name
   5917     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5918     EquipmentLevel,  !- Design Level Calculation Method
   5919      3317.436767578,!- Design Level {W}
   5920     ,  !- Watts per Zone Floor Area {W/m2}
   5921     ,  !- Watts per Person {W/person}
   5922     0.0000,  !- Fraction Latent
   5923     0.5000,  !- Fraction Radiant
   5924     0.0000,  !- Fraction Lost
   5925     General;  !- End-Use Subcategory
   5926 ElectricEquipment,
   5927     CORE-2 ElecEq 1,         !- Name
   5928     CORE-2,                   !- Zone Name
   5929     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5930     EquipmentLevel,  !- Design Level Calculation Method
   5931      9446.781250000,!- Design Level {W}
   5932     ,  !- Watts per Zone Floor Area {W/m2}
   5933     ,  !- Watts per Person {W/person}
   5934     0.0000,  !- Fraction Latent
   5935     0.5000,  !- Fraction Radiant
   5936     0.0000,  !- Fraction Lost
   5937     General;  !- End-Use Subcategory
   5938 ElectricEquipment,
   5939     PERIM-3-NORTH ElecEq 1,  !- Name
   5940     PERIM-3-NORTH,                  !- Zone Name
   5941     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5942     EquipmentLevel,  !- Design Level Calculation Method
   5943      1959.168457031,!- Design Level {W}
   5944     ,  !- Watts per Zone Floor Area {W/m2}
   5945     ,  !- Watts per Person {W/person}
   5946     0.0000,  !- Fraction Latent
   5947     0.5000,  !- Fraction Radiant
   5948     0.0000,  !- Fraction Lost
   5949     General;  !- End-Use Subcategory
   5950 ElectricEquipment,
   5951     PERIM-3-EAST ElecEq 1,   !- Name
   5952     PERIM-3-EAST,                  !- Zone Name
   5953     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5954     EquipmentLevel,  !- Design Level Calculation Method
   5955      3317.436767578,!- Design Level {W}
   5956     ,  !- Watts per Zone Floor Area {W/m2}
   5957     ,  !- Watts per Person {W/person}
   5958     0.0000,  !- Fraction Latent
   5959     0.5000,  !- Fraction Radiant
   5960     0.0000,  !- Fraction Lost
   5961     General;  !- End-Use Subcategory
   5962 ElectricEquipment,
   5963     PERIM-3-SOUTH ElecEq 1,  !- Name
   5964     PERIM-3-SOUTH,                  !- Zone Name
   5965     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5966     EquipmentLevel,  !- Design Level Calculation Method
   5967      1959.168457031,!- Design Level {W}
   5968     ,  !- Watts per Zone Floor Area {W/m2}
   5969     ,  !- Watts per Person {W/person}
   5970     0.0000,  !- Fraction Latent
   5971     0.5000,  !- Fraction Radiant
   5972     0.0000,  !- Fraction Lost
   5973     General;  !- End-Use Subcategory
   5974 ElectricEquipment,
   5975     PERIM-3-WEST ElecEq 1,   !- Name
   5976     PERIM-3-WEST,                  !- Zone Name
   5977     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5978     EquipmentLevel,  !- Design Level Calculation Method
   5979      3317.436767578,!- Design Level {W}
   5980     ,  !- Watts per Zone Floor Area {W/m2}
   5981     ,  !- Watts per Person {W/person}
   5982     0.0000,  !- Fraction Latent
   5983     0.5000,  !- Fraction Radiant
   5984     0.0000,  !- Fraction Lost
   5985     General;  !- End-Use Subcategory
   5986 ElectricEquipment,
   5987     CORE-3 ElecEq 1,         !- Name
   5988     CORE-3,                   !- Zone Name
   5989     BLDG_EQUIP_SCH,               !- SCHEDULE Name
   5990     EquipmentLevel,  !- Design Level Calculation Method
   5991      9446.781250000,!- Design Level {W}
   5992     ,  !- Watts per Zone Floor Area {W/m2}
   5993     ,  !- Watts per Person {W/person}
   5994     0.0000,  !- Fraction Latent
   5995     0.5000,  !- Fraction Radiant
   5996     0.0000,  !- Fraction Lost
   5997     General;  !- End-Use Subcategory
   5998 ZoneInfiltration:DesignFlowRate,
   5999     PERIM-1-NORTH Infil 1,   !- Name
   6000     PERIM-1-NORTH,                  !- Zone Name
   6001     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6002     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6003       0.75838650E-02, !- Design Volume Flow Rate {m3/s}
   6004     ,  !- Flow per Zone Area {m3/s/m2}
   6005     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6006     ,  !- Air Changes Per Hour {ACH}
   6007     1.0000,  !- Constant Term Coefficient
   6008     0.0000,  !- Temperature Term Coefficient
   6009     0.0000,  !- Velocity Term Coefficient
   6010     0.0000;  !- Velocity Squared Term Coefficient
   6011 ZoneInfiltration:DesignFlowRate,
   6012     PERIM-1-EAST Infil 1,    !- Name
   6013     PERIM-1-EAST,                  !- Zone Name
   6014     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6015     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6016       0.012841666, !- Design Volume Flow Rate {m3/s}
   6017     ,  !- Flow per Zone Area {m3/s/m2}
   6018     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6019     ,  !- Air Changes Per Hour {ACH}
   6020     1.0000,  !- Constant Term Coefficient
   6021     0.0000,  !- Temperature Term Coefficient
   6022     0.0000,  !- Velocity Term Coefficient
   6023     0.0000;  !- Velocity Squared Term Coefficient
   6024 ZoneInfiltration:DesignFlowRate,
   6025     PERIM-1-SOUTH Infil 1,   !- Name
   6026     PERIM-1-SOUTH,                  !- Zone Name
   6027     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6028     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6029       0.75838650E-02, !- Design Volume Flow Rate {m3/s}
   6030     ,  !- Flow per Zone Area {m3/s/m2}
   6031     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6032     ,  !- Air Changes Per Hour {ACH}
   6033     1.0000,  !- Constant Term Coefficient
   6034     0.0000,  !- Temperature Term Coefficient
   6035     0.0000,  !- Velocity Term Coefficient
   6036     0.0000;  !- Velocity Squared Term Coefficient
   6037 ZoneInfiltration:DesignFlowRate,
   6038     PERIM-1-WEST Infil 1,    !- Name
   6039     PERIM-1-WEST,                  !- Zone Name
   6040     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6041     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6042       0.012841666, !- Design Volume Flow Rate {m3/s}
   6043     ,  !- Flow per Zone Area {m3/s/m2}
   6044     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6045     ,  !- Air Changes Per Hour {ACH}
   6046     1.0000,  !- Constant Term Coefficient
   6047     0.0000,  !- Temperature Term Coefficient
   6048     0.0000,  !- Velocity Term Coefficient
   6049     0.0000;  !- Velocity Squared Term Coefficient
   6050 ZoneInfiltration:DesignFlowRate,
   6051     CORE-1 Infil 1,          !- Name
   6052     CORE-1,                   !- Zone Name
   6053     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6054     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6055       0.036568116, !- Design Volume Flow Rate {m3/s}
   6056     ,  !- Flow per Zone Area {m3/s/m2}
   6057     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6058     ,  !- Air Changes Per Hour {ACH}
   6059     1.0000,  !- Constant Term Coefficient
   6060     0.0000,  !- Temperature Term Coefficient
   6061     0.0000,  !- Velocity Term Coefficient
   6062     0.0000;  !- Velocity Squared Term Coefficient
   6063 ZoneInfiltration:DesignFlowRate,
   6064     PERIM-2-NORTH Infil 1,   !- Name
   6065     PERIM-2-NORTH,                  !- Zone Name
   6066     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6067     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6068       0.75838650E-02, !- Design Volume Flow Rate {m3/s}
   6069     ,  !- Flow per Zone Area {m3/s/m2}
   6070     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6071     ,  !- Air Changes Per Hour {ACH}
   6072     1.0000,  !- Constant Term Coefficient
   6073     0.0000,  !- Temperature Term Coefficient
   6074     0.0000,  !- Velocity Term Coefficient
   6075     0.0000;  !- Velocity Squared Term Coefficient
   6076 ZoneInfiltration:DesignFlowRate,
   6077     PERIM-2-EAST Infil 1,    !- Name
   6078     PERIM-2-EAST,                  !- Zone Name
   6079     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6080     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6081       0.012841666, !- Design Volume Flow Rate {m3/s}
   6082     ,  !- Flow per Zone Area {m3/s/m2}
   6083     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6084     ,  !- Air Changes Per Hour {ACH}
   6085     1.0000,  !- Constant Term Coefficient
   6086     0.0000,  !- Temperature Term Coefficient
   6087     0.0000,  !- Velocity Term Coefficient
   6088     0.0000;  !- Velocity Squared Term Coefficient
   6089 ZoneInfiltration:DesignFlowRate,
   6090     PERIM-2-SOUTH Infil 1,   !- Name
   6091     PERIM-2-SOUTH,                  !- Zone Name
   6092     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6093     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6094       0.75838650E-02, !- Design Volume Flow Rate {m3/s}
   6095     ,  !- Flow per Zone Area {m3/s/m2}
   6096     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6097     ,  !- Air Changes Per Hour {ACH}
   6098     1.0000,  !- Constant Term Coefficient
   6099     0.0000,  !- Temperature Term Coefficient
   6100     0.0000,  !- Velocity Term Coefficient
   6101     0.0000;  !- Velocity Squared Term Coefficient
   6102 ZoneInfiltration:DesignFlowRate,
   6103     PERIM-2-WEST Infil 1,    !- Name
   6104     PERIM-2-WEST,                  !- Zone Name
   6105     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6106     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6107       0.012841666, !- Design Volume Flow Rate {m3/s}
   6108     ,  !- Flow per Zone Area {m3/s/m2}
   6109     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6110     ,  !- Air Changes Per Hour {ACH}
   6111     1.0000,  !- Constant Term Coefficient
   6112     0.0000,  !- Temperature Term Coefficient
   6113     0.0000,  !- Velocity Term Coefficient
   6114     0.0000;  !- Velocity Squared Term Coefficient
   6115 ZoneInfiltration:DesignFlowRate,
   6116     CORE-2 Infil 1,          !- Name
   6117     CORE-2,                   !- Zone Name
   6118     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6119     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6120       0.036568116, !- Design Volume Flow Rate {m3/s}
   6121     ,  !- Flow per Zone Area {m3/s/m2}
   6122     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6123     ,  !- Air Changes Per Hour {ACH}
   6124     1.0000,  !- Constant Term Coefficient
   6125     0.0000,  !- Temperature Term Coefficient
   6126     0.0000,  !- Velocity Term Coefficient
   6127     0.0000;  !- Velocity Squared Term Coefficient
   6128 ZoneInfiltration:DesignFlowRate,
   6129     PERIM-3-NORTH Infil 1,   !- Name
   6130     PERIM-3-NORTH,                  !- Zone Name
   6131     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6132     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6133       0.75838650E-02, !- Design Volume Flow Rate {m3/s}
   6134     ,  !- Flow per Zone Area {m3/s/m2}
   6135     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6136     ,  !- Air Changes Per Hour {ACH}
   6137     1.0000,  !- Constant Term Coefficient
   6138     0.0000,  !- Temperature Term Coefficient
   6139     0.0000,  !- Velocity Term Coefficient
   6140     0.0000;  !- Velocity Squared Term Coefficient
   6141 ZoneInfiltration:DesignFlowRate,
   6142     PERIM-3-EAST Infil 1,    !- Name
   6143     PERIM-3-EAST,                  !- Zone Name
   6144     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6145     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6146       0.012841666, !- Design Volume Flow Rate {m3/s}
   6147     ,  !- Flow per Zone Area {m3/s/m2}
   6148     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6149     ,  !- Air Changes Per Hour {ACH}
   6150     1.0000,  !- Constant Term Coefficient
   6151     0.0000,  !- Temperature Term Coefficient
   6152     0.0000,  !- Velocity Term Coefficient
   6153     0.0000;  !- Velocity Squared Term Coefficient
   6154 ZoneInfiltration:DesignFlowRate,
   6155     PERIM-3-SOUTH Infil 1,   !- Name
   6156     PERIM-3-SOUTH,                  !- Zone Name
   6157     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6158     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6159       0.75838650E-02, !- Design Volume Flow Rate {m3/s}
   6160     ,  !- Flow per Zone Area {m3/s/m2}
   6161     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6162     ,  !- Air Changes Per Hour {ACH}
   6163     1.0000,  !- Constant Term Coefficient
   6164     0.0000,  !- Temperature Term Coefficient
   6165     0.0000,  !- Velocity Term Coefficient
   6166     0.0000;  !- Velocity Squared Term Coefficient
   6167 ZoneInfiltration:DesignFlowRate,
   6168     PERIM-3-WEST Infil 1,    !- Name
   6169     PERIM-3-WEST,                  !- Zone Name
   6170     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6171     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6172       0.012841666, !- Design Volume Flow Rate {m3/s}
   6173     ,  !- Flow per Zone Area {m3/s/m2}
   6174     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6175     ,  !- Air Changes Per Hour {ACH}
   6176     1.0000,  !- Constant Term Coefficient
   6177     0.0000,  !- Temperature Term Coefficient
   6178     0.0000,  !- Velocity Term Coefficient
   6179     0.0000;  !- Velocity Squared Term Coefficient
   6180 ZoneInfiltration:DesignFlowRate,
   6181     CORE-3 Infil 1,          !- Name
   6182     CORE-3,                   !- Zone Name
   6183     INFIL_QUARTER_ON_SCH,               !- SCHEDULE Name
   6184     Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6185       0.036568116, !- Design Volume Flow Rate {m3/s}
   6186     ,  !- Flow per Zone Area {m3/s/m2}
   6187     ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6188     ,  !- Air Changes Per Hour {ACH}
   6189     1.0000,  !- Constant Term Coefficient
   6190     0.0000,  !- Temperature Term Coefficient
   6191     0.0000,  !- Velocity Term Coefficient
   6192     0.0000;  !- Velocity Squared Term Coefficient
   6193 !  System.inc
   6194 !  Large Office
   6195 !
   6196 !                chiller/cooling tower/boiler
   6197 !             w/ single duct VAV reheat
   6198 !             or single duct const volume reheat
   6199 !
   6200 !-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========
   6201 Sizing:Zone,
   6202     PERIM-3-NORTH,                  !- Name of a zone
   6203 ! ---------------------------------------------------------------
   6204 !   13,                      !- Zone cooling design supply air temperature {C}
   6205     15,                !- Zone cooling design supply air temperature {C}
   6206 ! ---------------------------------------------------------------
   6207 !   40.55,                   !- Zone heating design supply air temperature {C}
   6208     35,                !- Zone heating design supply air temperature {C}
   6209     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6210     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6211     flow/person,             !- outside air method
   6212     0.70846523E-02,           !- outside air flow per person {m3/s}
   6213     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6214     0.0,                     !- outside air flow per zone {m3/s}
   6215     ,                     !- zone sizing factor
   6216     DesignDayWithLimit,              !- cooling design air flow method
   6217     0,                       !- cooling design air flow rate {m3/s}
   6218     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6219     0,                        !- cooling min air flow {m3/s}
   6220     0,                        !- cooling min air flow fraction
   6221     DesignDay,              !- heating design air flow method
   6222     0,                       !- heating design air flow rate {m3/s}
   6223     ,                        !- heating max air flow per zone area {m3/s-m2}
   6224     ,                        !- heating max air flow {m3/s}
   6225     ;                        !- heating max air flow fraction
   6226 Sizing:Zone,
   6227     PERIM-3-EAST,                  !- Name of a zone
   6228 ! ---------------------------------------------------------------
   6229 !   13,                      !- Zone cooling design supply air temperature {C}
   6230     15,                !- Zone cooling design supply air temperature {C}
   6231 ! ---------------------------------------------------------------
   6232 !   40.55,                   !- Zone heating design supply air temperature {C}
   6233     35,                !- Zone heating design supply air temperature {C}
   6234     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6235     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6236     flow/person,             !- outside air method
   6237     0.70846523E-02,           !- outside air flow per person {m3/s}
   6238     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6239     0.0,                     !- outside air flow per zone {m3/s}
   6240     ,                     !- zone sizing factor
   6241     DesignDayWithLimit,              !- cooling design air flow method
   6242     0,                       !- cooling design air flow rate {m3/s}
   6243     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6244     0,                        !- cooling min air flow {m3/s}
   6245     0,                        !- cooling min air flow fraction
   6246     DesignDay,              !- heating design air flow method
   6247     0,                       !- heating design air flow rate {m3/s}
   6248     ,                        !- heating max air flow per zone area {m3/s-m2}
   6249     ,                        !- heating max air flow {m3/s}
   6250     ;                        !- heating max air flow fraction
   6251 Sizing:Zone,
   6252     PERIM-3-SOUTH,                  !- Name of a zone
   6253 ! ---------------------------------------------------------------
   6254 !   13,                      !- Zone cooling design supply air temperature {C}
   6255     15,                !- Zone cooling design supply air temperature {C}
   6256 ! ---------------------------------------------------------------
   6257 !   40.55,                   !- Zone heating design supply air temperature {C}
   6258     35,                !- Zone heating design supply air temperature {C}
   6259     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6260     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6261     flow/person,             !- outside air method
   6262     0.70846523E-02,           !- outside air flow per person {m3/s}
   6263     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6264     0.0,                     !- outside air flow per zone {m3/s}
   6265     ,                     !- zone sizing factor
   6266     DesignDayWithLimit,              !- cooling design air flow method
   6267     0,                       !- cooling design air flow rate {m3/s}
   6268     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6269     0,                        !- cooling min air flow {m3/s}
   6270     0,                        !- cooling min air flow fraction
   6271     DesignDay,              !- heating design air flow method
   6272     0,                       !- heating design air flow rate {m3/s}
   6273     ,                        !- heating max air flow per zone area {m3/s-m2}
   6274     ,                        !- heating max air flow {m3/s}
   6275     ;                        !- heating max air flow fraction
   6276 Sizing:Zone,
   6277     PERIM-3-WEST,                  !- Name of a zone
   6278 ! ---------------------------------------------------------------
   6279 !   13,                      !- Zone cooling design supply air temperature {C}
   6280     15,                !- Zone cooling design supply air temperature {C}
   6281 ! ---------------------------------------------------------------
   6282 !   40.55,                   !- Zone heating design supply air temperature {C}
   6283     35,                !- Zone heating design supply air temperature {C}
   6284     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6285     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6286     flow/person,             !- outside air method
   6287     0.70846523E-02,           !- outside air flow per person {m3/s}
   6288     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6289     0.0,                     !- outside air flow per zone {m3/s}
   6290     ,                     !- zone sizing factor
   6291     DesignDayWithLimit,              !- cooling design air flow method
   6292     0,                       !- cooling design air flow rate {m3/s}
   6293     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6294     0,                        !- cooling min air flow {m3/s}
   6295     0,                        !- cooling min air flow fraction
   6296     DesignDay,              !- heating design air flow method
   6297     0,                       !- heating design air flow rate {m3/s}
   6298     ,                        !- heating max air flow per zone area {m3/s-m2}
   6299     ,                        !- heating max air flow {m3/s}
   6300     ;                        !- heating max air flow fraction
   6301 Sizing:Zone,
   6302     CORE-3,                   !- Name of a zone
   6303 ! ---------------------------------------------------------------
   6304 !   13,                      !- Zone cooling design supply air temperature {C}
   6305     15,                !- Zone cooling design supply air temperature {C}
   6306 ! ---------------------------------------------------------------
   6307 !   40.55,                   !- Zone heating design supply air temperature {C}
   6308     35,                !- Zone heating design supply air temperature {C}
   6309     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6310     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6311     flow/person,             !- outside air method
   6312     0.70846523E-02,           !- outside air flow per person {m3/s}
   6313     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6314     0.0,                     !- outside air flow per zone {m3/s}
   6315     ,                     !- zone sizing factor
   6316     DesignDayWithLimit,              !- cooling design air flow method
   6317     0,                       !- cooling design air flow rate {m3/s}
   6318     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6319     0,                        !- cooling min air flow {m3/s}
   6320     0,                        !- cooling min air flow fraction
   6321     DesignDay,              !- heating design air flow method
   6322     0,                       !- heating design air flow rate {m3/s}
   6323     ,                        !- heating max air flow per zone area {m3/s-m2}
   6324     ,                        !- heating max air flow {m3/s}
   6325     ;                        !- heating max air flow fraction
   6326 Sizing:Zone,
   6327     PERIM-1-NORTH,                  !- Name of a zone
   6328 ! ---------------------------------------------------------------
   6329 !   13,                      !- Zone cooling design supply air temperature {C}
   6330     15,                !- Zone cooling design supply air temperature {C}
   6331 ! ---------------------------------------------------------------
   6332 !   40.55,                   !- Zone heating design supply air temperature {C}
   6333     35,                !- Zone heating design supply air temperature {C}
   6334     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6335     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6336     flow/person,             !- outside air method
   6337     0.70846523E-02,           !- outside air flow per person {m3/s}
   6338     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6339     0.0,                     !- outside air flow per zone {m3/s}
   6340     ,                     !- zone sizing factor
   6341     DesignDayWithLimit,              !- cooling design air flow method
   6342     0,                       !- cooling design air flow rate {m3/s}
   6343     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6344     0,                        !- cooling min air flow {m3/s}
   6345     0,                        !- cooling min air flow fraction
   6346     DesignDay,              !- heating design air flow method
   6347     0,                       !- heating design air flow rate {m3/s}
   6348     ,                        !- heating max air flow per zone area {m3/s-m2}
   6349     ,                        !- heating max air flow {m3/s}
   6350     ;                        !- heating max air flow fraction
   6351 Sizing:Zone,
   6352     PERIM-1-EAST,                  !- Name of a zone
   6353 ! ---------------------------------------------------------------
   6354 !   13,                      !- Zone cooling design supply air temperature {C}
   6355     15,                !- Zone cooling design supply air temperature {C}
   6356 ! ---------------------------------------------------------------
   6357 !   40.55,                   !- Zone heating design supply air temperature {C}
   6358     35,                !- Zone heating design supply air temperature {C}
   6359     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6360     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6361     flow/person,             !- outside air method
   6362     0.70846523E-02,           !- outside air flow per person {m3/s}
   6363     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6364     0.0,                     !- outside air flow per zone {m3/s}
   6365     ,                     !- zone sizing factor
   6366     DesignDayWithLimit,              !- cooling design air flow method
   6367     0,                       !- cooling design air flow rate {m3/s}
   6368     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6369     0,                        !- cooling min air flow {m3/s}
   6370     0,                        !- cooling min air flow fraction
   6371     DesignDay,              !- heating design air flow method
   6372     0,                       !- heating design air flow rate {m3/s}
   6373     ,                        !- heating max air flow per zone area {m3/s-m2}
   6374     ,                        !- heating max air flow {m3/s}
   6375     ;                        !- heating max air flow fraction
   6376 Sizing:Zone,
   6377     PERIM-1-SOUTH,                  !- Name of a zone
   6378 ! ---------------------------------------------------------------
   6379 !   13,                      !- Zone cooling design supply air temperature {C}
   6380     15,                !- Zone cooling design supply air temperature {C}
   6381 ! ---------------------------------------------------------------
   6382 !   40.55,                   !- Zone heating design supply air temperature {C}
   6383     35,                !- Zone heating design supply air temperature {C}
   6384     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6385     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6386     flow/person,             !- outside air method
   6387     0.70846523E-02,           !- outside air flow per person {m3/s}
   6388     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6389     0.0,                     !- outside air flow per zone {m3/s}
   6390     ,                     !- zone sizing factor
   6391     DesignDayWithLimit,              !- cooling design air flow method
   6392     0,                       !- cooling design air flow rate {m3/s}
   6393     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6394     0,                        !- cooling min air flow {m3/s}
   6395     0,                        !- cooling min air flow fraction
   6396     DesignDay,              !- heating design air flow method
   6397     0,                       !- heating design air flow rate {m3/s}
   6398     ,                        !- heating max air flow per zone area {m3/s-m2}
   6399     ,                        !- heating max air flow {m3/s}
   6400     ;                        !- heating max air flow fraction
   6401 Sizing:Zone,
   6402     PERIM-1-WEST,                  !- Name of a zone
   6403 ! ---------------------------------------------------------------
   6404 !   13,                      !- Zone cooling design supply air temperature {C}
   6405     15,                !- Zone cooling design supply air temperature {C}
   6406 ! ---------------------------------------------------------------
   6407 !   40.55,                   !- Zone heating design supply air temperature {C}
   6408     35,                !- Zone heating design supply air temperature {C}
   6409     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6410     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6411     flow/person,             !- outside air method
   6412     0.70846523E-02,           !- outside air flow per person {m3/s}
   6413     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6414     0.0,                     !- outside air flow per zone {m3/s}
   6415     ,                     !- zone sizing factor
   6416     DesignDayWithLimit,              !- cooling design air flow method
   6417     0,                       !- cooling design air flow rate {m3/s}
   6418     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6419     0,                        !- cooling min air flow {m3/s}
   6420     0,                        !- cooling min air flow fraction
   6421     DesignDay,              !- heating design air flow method
   6422     0,                       !- heating design air flow rate {m3/s}
   6423     ,                        !- heating max air flow per zone area {m3/s-m2}
   6424     ,                        !- heating max air flow {m3/s}
   6425     ;                        !- heating max air flow fraction
   6426 Sizing:Zone,
   6427     CORE-1,                   !- Name of a zone
   6428 ! ---------------------------------------------------------------
   6429 !   13,                      !- Zone cooling design supply air temperature {C}
   6430     15,                !- Zone cooling design supply air temperature {C}
   6431 ! ---------------------------------------------------------------
   6432 !   40.55,                   !- Zone heating design supply air temperature {C}
   6433     35,                !- Zone heating design supply air temperature {C}
   6434     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6435     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6436     flow/person,             !- outside air method
   6437     0.70846523E-02,           !- outside air flow per person {m3/s}
   6438     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6439     0.0,                     !- outside air flow per zone {m3/s}
   6440     ,                     !- zone sizing factor
   6441     DesignDayWithLimit,              !- cooling design air flow method
   6442     0,                       !- cooling design air flow rate {m3/s}
   6443     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6444     0,                        !- cooling min air flow {m3/s}
   6445     0,                        !- cooling min air flow fraction
   6446     DesignDay,              !- heating design air flow method
   6447     0,                       !- heating design air flow rate {m3/s}
   6448     ,                        !- heating max air flow per zone area {m3/s-m2}
   6449     ,                        !- heating max air flow {m3/s}
   6450     ;                        !- heating max air flow fraction
   6451 Sizing:Zone,
   6452     PERIM-2-NORTH,                  !- Name of a zone
   6453 ! ---------------------------------------------------------------
   6454 !   13,                      !- Zone cooling design supply air temperature {C}
   6455     15,                !- Zone cooling design supply air temperature {C}
   6456 ! ---------------------------------------------------------------
   6457 !   40.55,                   !- Zone heating design supply air temperature {C}
   6458     35,                !- Zone heating design supply air temperature {C}
   6459     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6460     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6461     flow/person,             !- outside air method
   6462     0.70846523E-02,           !- outside air flow per person {m3/s}
   6463     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6464     0.0,                     !- outside air flow per zone {m3/s}
   6465     ,                     !- zone sizing factor
   6466     DesignDayWithLimit,              !- cooling design air flow method
   6467     0,                       !- cooling design air flow rate {m3/s}
   6468     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6469     0,                        !- cooling min air flow {m3/s}
   6470     0,                        !- cooling min air flow fraction
   6471     DesignDay,              !- heating design air flow method
   6472     0,                       !- heating design air flow rate {m3/s}
   6473     ,                        !- heating max air flow per zone area {m3/s-m2}
   6474     ,                        !- heating max air flow {m3/s}
   6475     ;                        !- heating max air flow fraction
   6476 Sizing:Zone,
   6477     PERIM-2-EAST,                  !- Name of a zone
   6478 ! ---------------------------------------------------------------
   6479 !   13,                      !- Zone cooling design supply air temperature {C}
   6480     15,                !- Zone cooling design supply air temperature {C}
   6481 ! ---------------------------------------------------------------
   6482 !   40.55,                   !- Zone heating design supply air temperature {C}
   6483     35,                !- Zone heating design supply air temperature {C}
   6484     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6485     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6486     flow/person,             !- outside air method
   6487     0.70846523E-02,           !- outside air flow per person {m3/s}
   6488     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6489     0.0,                     !- outside air flow per zone {m3/s}
   6490     ,                     !- zone sizing factor
   6491     DesignDayWithLimit,              !- cooling design air flow method
   6492     0,                       !- cooling design air flow rate {m3/s}
   6493     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6494     0,                        !- cooling min air flow {m3/s}
   6495     0,                        !- cooling min air flow fraction
   6496     DesignDay,              !- heating design air flow method
   6497     0,                       !- heating design air flow rate {m3/s}
   6498     ,                        !- heating max air flow per zone area {m3/s-m2}
   6499     ,                        !- heating max air flow {m3/s}
   6500     ;                        !- heating max air flow fraction
   6501 Sizing:Zone,
   6502     PERIM-2-SOUTH,                  !- Name of a zone
   6503 ! ---------------------------------------------------------------
   6504 !   13,                      !- Zone cooling design supply air temperature {C}
   6505     15,                !- Zone cooling design supply air temperature {C}
   6506 ! ---------------------------------------------------------------
   6507 !   40.55,                   !- Zone heating design supply air temperature {C}
   6508     35,                !- Zone heating design supply air temperature {C}
   6509     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6510     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6511     flow/person,             !- outside air method
   6512     0.70846523E-02,           !- outside air flow per person {m3/s}
   6513     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6514     0.0,                     !- outside air flow per zone {m3/s}
   6515     ,                     !- zone sizing factor
   6516     DesignDayWithLimit,              !- cooling design air flow method
   6517     0,                       !- cooling design air flow rate {m3/s}
   6518     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6519     0,                        !- cooling min air flow {m3/s}
   6520     0,                        !- cooling min air flow fraction
   6521     DesignDay,              !- heating design air flow method
   6522     0,                       !- heating design air flow rate {m3/s}
   6523     ,                        !- heating max air flow per zone area {m3/s-m2}
   6524     ,                        !- heating max air flow {m3/s}
   6525     ;                        !- heating max air flow fraction
   6526 Sizing:Zone,
   6527     PERIM-2-WEST,                  !- Name of a zone
   6528 ! ---------------------------------------------------------------
   6529 !   13,                      !- Zone cooling design supply air temperature {C}
   6530     15,                !- Zone cooling design supply air temperature {C}
   6531 ! ---------------------------------------------------------------
   6532 !   40.55,                   !- Zone heating design supply air temperature {C}
   6533     35,                !- Zone heating design supply air temperature {C}
   6534     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6535     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6536     flow/person,             !- outside air method
   6537     0.70846523E-02,           !- outside air flow per person {m3/s}
   6538     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6539     0.0,                     !- outside air flow per zone {m3/s}
   6540     ,                     !- zone sizing factor
   6541     DesignDayWithLimit,              !- cooling design air flow method
   6542     0,                       !- cooling design air flow rate {m3/s}
   6543     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6544     0,                        !- cooling min air flow {m3/s}
   6545     0,                        !- cooling min air flow fraction
   6546     DesignDay,              !- heating design air flow method
   6547     0,                       !- heating design air flow rate {m3/s}
   6548     ,                        !- heating max air flow per zone area {m3/s-m2}
   6549     ,                        !- heating max air flow {m3/s}
   6550     ;                        !- heating max air flow fraction
   6551 Sizing:Zone,
   6552     CORE-2,                   !- Name of a zone
   6553 ! ---------------------------------------------------------------
   6554 !   13,                      !- Zone cooling design supply air temperature {C}
   6555     15,                !- Zone cooling design supply air temperature {C}
   6556 ! ---------------------------------------------------------------
   6557 !   40.55,                   !- Zone heating design supply air temperature {C}
   6558     35,                !- Zone heating design supply air temperature {C}
   6559     0.0085,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
   6560     0.008,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
   6561     flow/person,             !- outside air method
   6562     0.70846523E-02,           !- outside air flow per person {m3/s}
   6563     0.0,                     !- outside air flow per zone area {m3/s-m2}
   6564     0.0,                     !- outside air flow per zone {m3/s}
   6565     ,                     !- zone sizing factor
   6566     DesignDayWithLimit,              !- cooling design air flow method
   6567     0,                       !- cooling design air flow rate {m3/s}
   6568     ,                        !- cooling min air flow per zone area {m3/s-m2}
   6569     0,                        !- cooling min air flow {m3/s}
   6570     0,                        !- cooling min air flow fraction
   6571     DesignDay,              !- heating design air flow method
   6572     0,                       !- heating design air flow rate {m3/s}
   6573     ,                        !- heating max air flow per zone area {m3/s-m2}
   6574     ,                        !- heating max air flow {m3/s}
   6575     ;                        !- heating max air flow fraction
   6576 !***** Air Loop: VAV_5 *****
   6577 AirLoopHVAC,
   6578   VAV_5,  !- Name
   6579   VAV_5_Controllers,  !- Controller List Name
   6580   VAV_5 Availability Manager List,  !- Availability Manager List Name
   6581   AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
   6582   VAV_5 Air Loop Branches,  !- Branch List Name
   6583   ,  !- Connector List Name
   6584   VAV_5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   6585   VAV_5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   6586   VAV_5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   6587   Air Loop Outlet Node 1;  !- Supply Side Outlet Node Names
   6588 AirLoopHVAC:ControllerList,
   6589   VAV_5_Controllers,  !- Name
   6590   Controller:WaterCoil,  !- Controller 1 Object Type
   6591   VAV_5_CoolC_Controller,  !- Controller 1 Name
   6592   Controller:WaterCoil,  !- Controller 2 Object Type
   6593   VAV_5_HeatC_Controller;  !- Controller 2 Name
   6594 Controller:WaterCoil,
   6595   VAV_5_CoolC_Controller,  !- Name
   6596   Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
   6597   Reverse,  !- Action {Normal | Reverse}
   6598   Flow,  !- Actuator Variable {Flow}
   6599   Cooling Coil Air Outlet Node,  !- Sensor Node Name
   6600   Cooling Coil Water Inlet Node,  !- Actuator Node Name
   6601   ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
   6602   AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
   6603   0.0;  !- Minimum Actuated Flow {m3/s}
   6604 Controller:WaterCoil,
   6605   VAV_5_HeatC_Controller,  !- Name
   6606   Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
   6607   Normal,  !- Action {Normal | Reverse}
   6608   Flow,  !- Actuator Variable {FLOW}
   6609   Heating Coil Air Outlet Node,  !- Sensor Node Name
   6610   Heating Coil Water Inlet Node,  !- Actuator Node Name
   6611   0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
   6612   AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
   6613   0.0;  !- Minimum Actuated Flow {m3/s}
   6614 SetpointManager:Scheduled,
   6615   VAV_5 SAT setpoint,  !- Name
   6616   Temperature,  !- Control Variable {Temperature| others }
   6617   Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   6618   Air Loop Outlet Node 1;  !- Setpoint Node or NodeList Name
   6619 SetpointManager:MixedAir,
   6620   VAV_5_CoolC SAT Manager,  !- Name
   6621   Temperature,  !- Control Variable {Temperature}
   6622   Air Loop Outlet Node 1,  !- Reference Setpoint Node Name
   6623   Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
   6624   Air Loop Outlet Node 1,  !- Fan Outlet Node Name
   6625   Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name
   6626 SetpointManager:MixedAir,
   6627   VAV_5_HeatC SAT Manager,  !- Name
   6628   Temperature,  !- Control Variable {Temperature}
   6629   Air Loop Outlet Node 1,  !- Reference Setpoint Node Name
   6630   Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
   6631   Air Loop Outlet Node 1,  !- Fan Outlet Node Name
   6632   Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name
   6633 Sizing:System,
   6634     VAV_5,               !- name of an AIR PRIMARY LOOP object
   6635     sensible,              !- type of load to size on
   6636     autosize,              !- Design (minimum) outside air volumetric flow rate {m3/s}
   6637     0.1,        !- minimum system air flow ratio
   6638     7.0,                   !- Preheat design set temperature {C}
   6639     0.008,                 !- Preheat design humidity ratio {kg-H2O/kg-air}
   6640 ! ---------------------------------------------------------------
   6641 !   13,                    !- Central cooling design supply air temperature {C}
   6642     15,              !- Central cooling design supply air temperature {C}
   6643 ! ---------------------------------------------------------------
   6644     0.008,                 !- Precool design humidity ratio {kg-H2O/kg-air}
   6645 ! ---------------------------------------------------------------
   6646 !   16,                    !- Central heating design supply air temperature {C}
   6647     15,                  !- Central cooling design supply air temperature {C}
   6648     15,              !- Central heating design supply air temperature {C}
   6649 ! ---------------------------------------------------------------
   6650     noncoincident,         !- Sizing Option
   6651     no,                    !- Cooling 100% Outside Air
   6652     no,                    !- Heating 100% Outside Air
   6653     0.008,   !- Central cooling design supply air humidity ratio {kg-H2O/kg-air}
   6654     0.008,   !- Central heating design supply air humidity ratio {kg-H2O/kg-air}
   6655     DesignDay,              !- cooling design air flow method
   6656     0.0,                     !- cooling design air flow rate {m3/s}
   6657     DesignDay,              !- heating design air flow method
   6658     0.0;                     !- heating design air flow rate {m3/s}
   6659 AvailabilityManagerAssignmentList,
   6660   VAV_5 Availability Manager List,  !- Name
   6661   AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   6662   VAV_5 Availability Manager;  !- Availability Manager 1 Name
   6663 AvailabilityManager:NightCycle,
   6664   VAV_5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
   6665   ALWAYS_ON,  !- Availability Schedule Name
   6666   HVACOperationSchd,  !- Fan Schedule Name
   6667   CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
   6668   1.0,  !- Thermostat Tolerance {delta C}
   6669   1800;  !- Cycling Run Time {s}
   6670 BranchList,
   6671   VAV_5 Air Loop Branches,  !- Name
   6672   VAV_5 Air Loop Main Branch;  !- Branch 1 Name
   6673 Branch,
   6674   VAV_5 Air Loop Main Branch,         !- Branch Name
   6675   autosize,                      !- Maximum Branch Flow Rate {m3/s}
   6676     FAN:VariableVolume,     !- Comp1 Type
   6677     VAV_Return_Fan,                  !- Comp1 Name
   6678     VAV_5 Supply Equipment Inlet Node,         !- Comp1 Inlet Node Name
   6679     VAV_5 OA_Sys_Inlet Node,      !- Comp1 Outlet Node Name
   6680     ACTIVE,                        !- Comp1 Branch Control Type
   6681     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   6682     VAV_5_OA,  !- Component 1 Name
   6683     VAV_5 OA_Sys_Inlet Node,  !- Component 1 Inlet Node Name
   6684     Mixed Air Node 1,  !- Component 1 Outlet Node Name
   6685     Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   6686   Coil:Cooling:Water,  !- Component 2 Object Type
   6687   Main Cooling Coil 1,  !- Component 2 Name
   6688   Mixed Air Node 1,  !- Component 2 Inlet Node Name
   6689   Cooling Coil Air Outlet Node,  !- Component 2 Outlet Node Name
   6690   Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   6691   Coil:Heating:Water,  !- Component 3 Object Type
   6692   Main Heating Coil 1,  !- Component 3 Name
   6693   Cooling Coil Air Outlet Node,  !- Component 3 Inlet Node Name
   6694   Heating Coil Air Outlet Node,  !- Component 3 Outlet Node Name
   6695   Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   6696   Fan:VariableVolume,  !- Component 4 Object Type
   6697   VAV_Supply_Fan,  !- Component 4 Name
   6698   Heating Coil Air Outlet Node,  !- Component 4 Inlet Node Name
   6699   Air Loop Outlet Node 1,  !- Component 4 Outlet Node Name
   6700   Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   6701 AirLoopHVAC:ControllerList,
   6702   VAV_5_OA_Controllers,  !- Name
   6703   Controller:OutdoorAir,  !- Controller Object Type
   6704   VAV_5_OA_Controller;  !- controller Name
   6705 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   6706   VAV_5_OA_Equipment,  !- Name
   6707   OutdoorAir:Mixer,  !- Component 1 Object Type
   6708   VAV_5_OAMixing Box;  !- Component 1 Name
   6709 AirLoopHVAC:OutdoorAirSystem,
   6710   VAV_5_OA,  !- Name
   6711   VAV_5_OA_Controllers,  !- Controller List Name
   6712   VAV_5_OA_Equipment,  !- Outdoor Air Equipment List Name
   6713   VAV_5 Availability Manager List;  !- Availability Manager List Name
   6714 OutdoorAir:NodeList,
   6715   VAV_5_OANode List;  !- Node or NodeList Name 1
   6716 NodeList,
   6717   VAV_5_OANode List,  !- Name
   6718   VAV_5_OAInlet Node;  !- Node 1 Name
   6719 OutdoorAir:Mixer,
   6720   VAV_5_OAMixing Box,  !- Name
   6721   Mixed Air Node 1,  !- Mixed Air Node Name
   6722   VAV_5_OAInlet Node,  !- Outdoor Air Stream Node Name
   6723   VAV_5_OARelief Node,  !- Relief Air Stream Node Name
   6724   VAV_5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   6725 SetpointManager:MixedAir,
   6726   VAV_5_OAMixed Air Temp Manager,  !- Name
   6727   Temperature,  !- Control Variable
   6728   Air Loop Outlet Node 1,  !- Reference Setpoint Node Name
   6729   Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
   6730   Air Loop Outlet Node 1,  !- Fan Outlet Node Name
   6731   Mixed Air Node 1;  !- Setpoint Node or NodeList Name
   6732 Controller:OutdoorAir,
   6733   VAV_5_OA_Controller,  !- Name
   6734   VAV_5_OARelief Node,  !- Relief Air Outlet Node Name
   6735   VAV_5 Supply Equipment Inlet Node,  !- Return Air Node Name
   6736   Mixed Air Node 1,  !- Mixed Air Node Name
   6737   VAV_5_OAInlet Node,  !- Actuator Node Name
   6738     autosize,               !- minimum outside air flow rate {m3/s}
   6739   AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
   6740   FixedDryBulb,  !- Economizer Control Type
   6741   ModulateFlow,  !- Economizer Control Action Type
   6742   20,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   6743   ,  !- Economizer Maximum Limit Enthalpy {J/kg}
   6744   ,  !- Economizer Maximum Limit Dew-Point Temperature
   6745   ,  !- Electronic Enthalpy Limit Curve Name
   6746   0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   6747     NOLOCKOUT,                    !- Lockout
   6748   FixedMinimum,  !- Minimum Limit Type
   6749   MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
   6750   ,  !- Minimum Fraction of Outdoor Air Schedule Name
   6751   ;  !- Maximum Fraction of Outdoor Air Schedule Name
   6752 Coil:Cooling:Water,
   6753   Main Cooling Coil 1,  !- Name
   6754   ALWAYS_ON,  !- Availability Schedule Name
   6755   AUTOSIZE,  !- Design Water Flow Rate {m3/s}
   6756   AUTOSIZE,  !- Design Air Flow Rate {m3/s}
   6757   AUTOSIZE,  !- Design Inlet Water Temperature {C}
   6758   AUTOSIZE,  !- Design Inlet Air Temperature {C}
   6759   AUTOSIZE,  !- Design Outlet Air Temperature {C}
   6760   AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
   6761   AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
   6762   Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
   6763   Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
   6764   Mixed Air Node 1,  !- Air Inlet Node Name
   6765   Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
   6766   SimpleAnalysis,  !- Type of Analysise {*******}
   6767   CrossFlow;  !- Heat Exchanger Configuration {*********}
   6768 Coil:Heating:Water,
   6769   Main Heating Coil 1,  !- Name
   6770   ALWAYS_ON,  !- Availablility Schedule Name
   6771   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   6772   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   6773   Heating Coil Water Inlet Node,  !- Water Inlet Node Name
   6774   Heating Coil Water Outlet Node,  !- Water Outlet Node Name
   6775   Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
   6776   Heating Coil Air Outlet Node,  !- Air Outlet Node Name
   6777   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   6778   AUTOSIZE,  !- Nominal Capacity
   6779   82.2,  !- Design Inlet Water Temperature
   6780   16.6,  !- Design Inlet Air Temperature
   6781   71.1,  !- Design Outlet Water Temperature
   6782   32.2;  !- Design Outlet Air Temperature
   6783 Fan:VariableVolume,
   6784   VAV_Supply_Fan,  !- Name
   6785   HVACOperationSchd,  !- Availability Schedule Name
   6786   0.65,  !- Fan Efficiency {}
   6787   1369.500000000,  !- Pressure Rise {Pa}
   6788   AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   6789   AUTOSIZE,  !- Minimum Flow Rate {m3/s}
   6790   0.9,  !- Motor Efficiency {}
   6791   1.0,  !- Motor In Airstream Fraction {}
   6792   0.0407598940,  !- Fan Coefficient 1
   6793   0.08804497,  !- Fan Coefficient 2
   6794   -0.072926120,  !- Fan Coefficient 3
   6795   0.9437398230,  !- Fan Coefficient 4
   6796   0,  !- Fan Coefficient 5
   6797   Heating Coil Air Outlet Node,  !- Air Inlet Node Name
   6798   Air Loop Outlet Node 1,  !- Air Outlet Node Name
   6799   Fan Energy;  !- End-Use Subcategory
   6800 Fan:VariableVolume,
   6801   VAV_Return_Fan,  !- Name
   6802   HVACOperationSchd,  !- Availability Schedule Name
   6803   0.65,  !- Fan Efficiency {}
   6804   342.375000000,  !- Pressure Rise {Pa}
   6805   AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   6806   AUTOSIZE,  !- Minimum Flow Rate {m3/s}
   6807   0.9,  !- Motor Efficiency {}
   6808   1.0,  !- Motor In Airstream Fraction {}
   6809   0.0278279,                  !- FanCoefficient 1
   6810   0.0265832,                  !- FanCoefficient 2
   6811   -0.0870687,                 !- FanCoefficient 3
   6812   1.030920,                   !- FanCoefficient 4
   6813   0,                          !- FanCoefficient 5
   6814   VAV_5 Supply Equipment Inlet Node,         !- Comp1 Inlet Node Name
   6815   VAV_5 OA_Sys_Inlet Node,      !- Comp1 Outlet Node Name
   6816   Fan Energy;  !- End-Use Subcategory
   6817 AirLoopHVAC:SupplyPath,
   6818   VAV_5,  !- Name
   6819   VAV_5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   6820   AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
   6821   VAV_5 Supply Air Splitter;  !- Component 1 Name
   6822 AirLoopHVAC:ZoneSplitter,
   6823   VAV_5 Supply Air Splitter,  !- Name
   6824   VAV_5 Zone Equipment Inlet Node,  !- Inlet Node Name
   6825     Zone 1 Damper Inlet Node,   !- Outlet_Node_1
   6826     Zone 2 Damper Inlet Node,   !- Outlet_Node_2
   6827     Zone 3 Damper Inlet Node,   !- Outlet_Node_3
   6828     Zone 4 Damper Inlet Node,   !- Outlet_Node_4
   6829     Zone 5 Damper Inlet Node,   !- Outlet_Node_5
   6830     Zone 6 Damper Inlet Node,   !- Outlet_Node_6
   6831     Zone 7 Damper Inlet Node,   !- Outlet_Node_7
   6832     Zone 8 Damper Inlet Node,   !- Outlet_Node_8
   6833     Zone 9 Damper Inlet Node,   !- Outlet_Node_9
   6834     Zone 10 Damper Inlet Node,  !- Outlet_Node_10
   6835     Zone 11 Damper Inlet Node,  !- Outlet_Node_11
   6836     Zone 12 Damper Inlet Node,  !- Outlet_Node_12
   6837     Zone 13 Damper Inlet Node,  !- Outlet_Node_13
   6838     Zone 14 Damper Inlet Node,  !- Outlet_Node_14
   6839     Zone 15 Damper Inlet Node;  !- Outlet_Node_15
   6840 AirLoopHVAC:ReturnPath,
   6841   VAV_5 Return Air Path,  !- Name
   6842   VAV_5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   6843   AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
   6844   VAV_5 Return Air Mixer;  !- Component 1 Name
   6845 AirLoopHVAC:ZoneMixer,
   6846   VAV_5 Return Air Mixer,  !- Name
   6847   VAV_5 Zone Equipment Outlet Node,  !- Outlet Node Name
   6848     PER1NOR Outlet Node,            !- Inlet_Node_6
   6849     PER1EAS Outlet Node,            !- Inlet_Node_7
   6850     PER1SOU Outlet Node,            !- Inlet_Node_8
   6851     PER1WES Outlet Node,            !- Inlet_Node_9
   6852     COR1 Outlet Node,               !- Inlet_Node_10
   6853     PER2NOR Outlet Node,            !- Inlet_Node_11
   6854     PER2EAS Outlet Node,            !- Inlet_Node_12
   6855     PER2SOU Outlet Node,            !- Inlet_Node_13
   6856     PER2WES Outlet Node,            !- Inlet_Node_14
   6857     COR2 Outlet Node,               !- Inlet_Node_15
   6858     PER3NOR Outlet Node,            !- Inlet_Node_1
   6859     PER3EAS Outlet Node,            !- Inlet_Node_2
   6860     PER3SOU Outlet Node,            !- Inlet_Node_3
   6861     PER3WES Outlet Node,            !- Inlet_Node_4
   6862     COR3 Outlet Node;               !- Inlet_Node_5
   6863 !***** Plant Loop: HeatSys1 *****
   6864 PlantLoop,
   6865   HeatSys1,  !- Name
   6866   Water,  !- Fluid Type {WATER}
   6867   HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
   6868   HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   6869   100.0,  !- Maximum Loop Temperature {C}
   6870   10.0,  !- Minimum Loop Temperature {C}
   6871   AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
   6872   0.0,  !- Minimum Loop Flow Rate {m3/s}
   6873   AUTOSIZE,  !- Loop Volume {m3}
   6874   HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
   6875   HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
   6876   HeatSys1 Supply Branches,  !- Supply Side Branch List Name
   6877   HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
   6878   HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
   6879   HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
   6880   HeatSys1 Demand Branches,  !- Demand Side Branch List Name
   6881   HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
   6882   Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
   6883 Sizing:Plant,
   6884   HeatSys1,  !- Loop Name
   6885   Heating,  !- Loop Type {COOLING | HEATING}
   6886   82.0,  !- Design Loop Exit Temperature {C}
   6887   11.0;  !- Design Loop Temperature Difference {C}
   6888 SetpointManager:Scheduled,
   6889   HeatSys1 Loop Setpoint Manager,  !- Name
   6890   Temperature,  !- Control Variable {TEMP}
   6891   HW-Loop-Temp-Schedule,  !- Schedule Name
   6892   HeatSys1 Supply Outlet Node;  !- Setpoint Node Name
   6893 PlantEquipmentOperationSchemes,
   6894   HeatSys1 Loop Operation Scheme List,  !- Name
   6895   PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
   6896   HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
   6897   PlantOnSched;  !- Control Scheme 1 Schedule Name
   6898 PlantEquipmentOperation:HeatingLoad,
   6899   HeatSys1 Operation Scheme,  !- Name
   6900   0.0,  !- Load Range 1 Lower Limit {W}
   6901   1000000000000000,  !- Load Range 1 Upper Limit {W}
   6902   HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name
   6903 PlantEquipmentList,
   6904   HeatSys1 Equipment List,  !- Name
   6905   Boiler:HotWater,  !- Equipment 2 Object Type
   6906   HeatSys1 Boiler;  !- Equipment 2 Name
   6907 BranchList,
   6908   HeatSys1 Supply Branches,  !- Name
   6909   HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
   6910   HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
   6911   HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   6912   HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
   6913 ConnectorList,
   6914   HeatSys1 Supply Connectors,  !- Name
   6915   Connector:Splitter,  !- Connector 1 Object Type
   6916   HeatSys1 Supply Splitter,  !- Connector 1 Name
   6917   Connector:Mixer,  !- Connector 2 Object Type
   6918   HeatSys1 Supply Mixer;  !- Connector 2 Name
   6919 Connector:Splitter,
   6920   HeatSys1 Supply Splitter,  !- Name
   6921   HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
   6922   HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   6923   HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   6924 Connector:Mixer,
   6925   HeatSys1 Supply Mixer,  !- Name
   6926   HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
   6927   HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   6928   HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   6929 Branch,
   6930   HeatSys1 Supply Inlet Branch,  !- Name
   6931   ,  !- Maximum Flow Rate {m3/s}
   6932   Pump:VariableSpeed,  !- Component 1 Object Type
   6933   HeatSys1 Pump,  !- Component 1 Name
   6934   HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   6935   Boiler Inlet NodeviaConnector,  !- Component 1 Outlet Node Name
   6936   Active;  !- Component 1 Branch Control Type {Active | Passive}
   6937 Branch,
   6938   HeatSys1 Supply Equipment Branch,  !- Name
   6939   ,  !- Maximum Flow Rate {m3/s}
   6940   Boiler:HotWater,  !- Component 2 Object Type
   6941   HeatSys1 Boiler,  !- Component 2 Name
   6942   Boiler Inlet Node,  !- Component 2 Inlet Node Name
   6943   Boiler Outlet Node,  !- Component 2 Outlet Node Name
   6944   Active;  !- Component 2 Branch Control Type
   6945 Pump:VariableSpeed,
   6946   HeatSys1 Pump,  !- Name
   6947   HeatSys1 Supply Inlet Node,  !- Inlet Node Name
   6948   Boiler Inlet NodeviaConnector,  !- Outlet Node Name
   6949   AUTOSIZE,  !- Rated Flow Rate {m3/s}
   6950   179310.34375,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
   6951   AUTOSIZE,  !- Rated Power Consumption {W}
   6952   0.9,  !- Motor Efficiency {}
   6953   0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
   6954   0,  !- Coefficient 1 of the Part Load Performance Curve
   6955   1,  !- Coefficient 2 of the Part Load Performance Curve
   6956   0,  !- Coefficient 3 of the Part Load Performance Curve
   6957   0,  !- Coefficient 4 of the Part Load Performance Curve
   6958   0.0,  !- Minimum Flow Rate {m3/s}
   6959   Intermittent,  !- Pump Control Type {Continuous | Intermittent}
   6960   ;  !- Pump Flow Rate Schedule Name
   6961 Boiler:HotWater,
   6962   HeatSys1 Boiler,  !- Name
   6963   NATURALGAS,  !- Fuel Type
   6964   AUTOSIZE,  !- Nominal Capacity {W}
   6965   0.8,  !- Nominal Thermal Efficiency
   6966   ,  !- Normalized Boiler Efficiency Curve Name
   6967   81.0000,  !- Design Water Outlet Temperature {C}
   6968   AUTOSIZE,  !- Design Water Flow Rate {m3/s}
   6969   0.0,  !- Minimum Part Load Ratio
   6970   1.2,  !- Maximum Part Load Ratio
   6971   1.0,  !- Optimum Part Load Ratio
   6972   Boiler Inlet Node,  !- Boiler Water Inlet Node Name
   6973   Boiler Outlet Node,  !- Boiler Water Outlet Node Name
   6974   95.0,  !- Water Outlet Upper Temperature Limit {C}
   6975   VariableFlow,  !- Boiler Flow Mode
   6976   0.0000,  !- Parasitic Electric Load
   6977   1.0000;  !- Sizing Factor
   6978 Branch,
   6979   HeatSys1 Supply Equipment Bypass Branch,  !- Name
   6980   ,  !- Maximum Flow Rate {m3/s}
   6981   Pipe:Adiabatic,  !- Component 1 Object Type
   6982   HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   6983   HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   6984   HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   6985   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}
   6986 Pipe:Adiabatic,
   6987   HeatSys1 Supply Equipment Bypass Pipe,  !- Name
   6988   HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   6989   HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   6990 Branch,
   6991   HeatSys1 Supply Outlet Branch,  !- Name
   6992   ,  !- Maximum Flow Rate {m3/s}
   6993   Pipe:Adiabatic,  !- Component 1 Object Type
   6994   HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
   6995   HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   6996   HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   6997   Passive;  !- Component 1 Control Type
   6998 Pipe:Adiabatic,
   6999   HeatSys1 Supply Outlet Pipe,  !- Name
   7000   HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
   7001   HeatSys1 Supply Outlet Node;  !- Outlet Node Name
   7002 BranchList,
   7003   HeatSys1 Demand Branches,  !- Name
   7004   HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
   7005   Zone 1 Reheat Branch,    !- Branch Name 2
   7006     Zone 2 Reheat Branch,    !- Branch Name 3
   7007     Zone 3 Reheat Branch,    !- Branch Name 4
   7008     Zone 4 Reheat Branch,    !- Branch Name 5
   7009     Zone 5 Reheat Branch,    !- Branch Name 6
   7010     Zone 6 Reheat Branch,    !- Branch Name 7
   7011     Zone 7 Reheat Branch,    !- Branch Name 8
   7012     Zone 8 Reheat Branch,    !- Branch Name 9
   7013     Zone 9 Reheat Branch,    !- Branch Name 10
   7014     Zone 10 Reheat Branch,   !- Branch Name 11
   7015     Zone 11 Reheat Branch,   !- Branch Name 12
   7016     Zone 12 Reheat Branch,   !- Branch Name 13
   7017     Zone 13 Reheat Branch,   !- Branch Name 14
   7018     Zone 14 Reheat Branch,   !- Branch Name 15
   7019     Zone 15 Reheat Branch,   !- Branch Name 16
   7020   Main Heat Coil Branch,
   7021   HeatSys1 Demand Bypass Branch,  !- Name 22 Name
   7022   HeatSys1 Demand Outlet Branch;  !- Name 23 Name
   7023 ConnectorList,
   7024   HeatSys1 Demand Connectors,  !- Name
   7025   Connector:Splitter,  !- Connector 1 Object Type
   7026   HeatSys1 Demand Splitter,  !- Connector 1 Name
   7027   Connector:Mixer,  !- Connector 2 Object Type
   7028   HeatSys1 Demand Mixer;  !- Connector 2 Name
   7029 Connector:Splitter,
   7030   HeatSys1 Demand Splitter,  !- Name
   7031   HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
   7032   Zone 1 Reheat Branch,    !- Branch Name 2
   7033     Zone 2 Reheat Branch,    !- Branch Name 3
   7034     Zone 3 Reheat Branch,    !- Branch Name 4
   7035     Zone 4 Reheat Branch,    !- Branch Name 5
   7036     Zone 5 Reheat Branch,    !- Branch Name 6
   7037     Zone 6 Reheat Branch,    !- Branch Name 7
   7038     Zone 7 Reheat Branch,    !- Branch Name 8
   7039     Zone 8 Reheat Branch,    !- Branch Name 9
   7040     Zone 9 Reheat Branch,    !- Branch Name 10
   7041     Zone 10 Reheat Branch,   !- Branch Name 11
   7042     Zone 11 Reheat Branch,   !- Branch Name 12
   7043     Zone 12 Reheat Branch,   !- Branch Name 13
   7044     Zone 13 Reheat Branch,   !- Branch Name 14
   7045     Zone 14 Reheat Branch,   !- Branch Name 15
   7046     Zone 15 Reheat Branch,   !- Branch Name 16
   7047   Main Heat Coil Branch,
   7048   HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name
   7049 Connector:Mixer,
   7050   HeatSys1 Demand Mixer,  !- Name
   7051   HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
   7052   Zone 1 Reheat Branch,    !- Branch Name 2
   7053     Zone 2 Reheat Branch,    !- Branch Name 3
   7054     Zone 3 Reheat Branch,    !- Branch Name 4
   7055     Zone 4 Reheat Branch,    !- Branch Name 5
   7056     Zone 5 Reheat Branch,    !- Branch Name 6
   7057     Zone 6 Reheat Branch,    !- Branch Name 7
   7058     Zone 7 Reheat Branch,    !- Branch Name 8
   7059     Zone 8 Reheat Branch,    !- Branch Name 9
   7060     Zone 9 Reheat Branch,    !- Branch Name 10
   7061     Zone 10 Reheat Branch,   !- Branch Name 11
   7062     Zone 11 Reheat Branch,   !- Branch Name 12
   7063     Zone 12 Reheat Branch,   !- Branch Name 13
   7064     Zone 13 Reheat Branch,   !- Branch Name 14
   7065     Zone 14 Reheat Branch,   !- Branch Name 15
   7066     Zone 15 Reheat Branch,   !- Branch Name 16
   7067   Main Heat Coil Branch,
   7068   HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name
   7069 Branch,
   7070   HeatSys1 Demand Inlet Branch,  !- Name
   7071   ,  !- Maximum Flow Rate {m3/s}
   7072   Pipe:Adiabatic,  !- Component 1 Object Type
   7073   HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
   7074   HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7075   HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7076   Passive;  !- Component 1 Control Type
   7077 Pipe:Adiabatic,
   7078   HeatSys1 Demand Inlet Pipe,  !- Name
   7079   HeatSys1 Demand Inlet Node,  !- Inlet Node Name
   7080   HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name
   7081 BRANCH,
   7082     Zone 1 Reheat Branch,    !- Branch Name
   7083     0,                       !- Maximum Branch Flow Rate {m3/s}
   7084     COIL:Heating:Water,        !- Comp1 Type
   7085     Reheat Coil Zone 1,      !- Comp1 Name
   7086     Zone 1 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7087     Zone 1 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7088     ACTIVE;                  !- Comp1 Branch Control Type
   7089 BRANCH,
   7090     Zone 2 Reheat Branch,    !- Branch Name
   7091     0,                       !- Maximum Branch Flow Rate {m3/s}
   7092     COIL:Heating:Water,        !- Comp1 Type
   7093     Reheat Coil Zone 2,      !- Comp1 Name
   7094     Zone 2 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7095     Zone 2 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7096     ACTIVE;                  !- Comp1 Branch Control Type
   7097 BRANCH,
   7098     Zone 3 Reheat Branch,    !- Branch Name
   7099     0,                       !- Maximum Branch Flow Rate {m3/s}
   7100     COIL:Heating:Water,        !- Comp1 Type
   7101     Reheat Coil Zone 3,      !- Comp1 Name
   7102     Zone 3 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7103     Zone 3 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7104     ACTIVE;                  !- Comp1 Branch Control Type
   7105 BRANCH,
   7106     Zone 4 Reheat Branch,    !- Branch Name
   7107     0,                       !- Maximum Branch Flow Rate {m3/s}
   7108     COIL:Heating:Water,        !- Comp1 Type
   7109     Reheat Coil Zone 4,      !- Comp1 Name
   7110     Zone 4 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7111     Zone 4 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7112     ACTIVE;                  !- Comp1 Branch Control Type
   7113 BRANCH,
   7114     Zone 5 Reheat Branch,    !- Branch Name
   7115     0,                       !- Maximum Branch Flow Rate {m3/s}
   7116     COIL:Heating:Water,        !- Comp1 Type
   7117     Reheat Coil Zone 5,      !- Comp1 Name
   7118     Zone 5 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7119     Zone 5 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7120     ACTIVE;                  !- Comp1 Branch Control Type
   7121 BRANCH,
   7122     Zone 6 Reheat Branch,    !- Branch Name
   7123     0,                       !- Maximum Branch Flow Rate {m3/s}
   7124     COIL:Heating:Water,        !- Comp1 Type
   7125     Reheat Coil Zone 6,      !- Comp1 Name
   7126     Zone 6 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7127     Zone 6 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7128     ACTIVE;                  !- Comp1 Branch Control Type
   7129 BRANCH,
   7130     Zone 7 Reheat Branch,    !- Branch Name
   7131     0,                       !- Maximum Branch Flow Rate {m3/s}
   7132     COIL:Heating:Water,        !- Comp1 Type
   7133     Reheat Coil Zone 7,      !- Comp1 Name
   7134     Zone 7 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7135     Zone 7 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7136     ACTIVE;                  !- Comp1 Branch Control Type
   7137 BRANCH,
   7138     Zone 8 Reheat Branch,    !- Branch Name
   7139     0,                       !- Maximum Branch Flow Rate {m3/s}
   7140     COIL:Heating:Water,        !- Comp1 Type
   7141     Reheat Coil Zone 8,      !- Comp1 Name
   7142     Zone 8 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7143     Zone 8 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7144     ACTIVE;                  !- Comp1 Branch Control Type
   7145 BRANCH,
   7146     Zone 9 Reheat Branch,    !- Branch Name
   7147     0,                       !- Maximum Branch Flow Rate {m3/s}
   7148     COIL:Heating:Water,        !- Comp1 Type
   7149     Reheat Coil Zone 9,      !- Comp1 Name
   7150     Zone 9 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7151     Zone 9 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7152     ACTIVE;                  !- Comp1 Branch Control Type
   7153 BRANCH,
   7154     Zone 10 Reheat Branch,   !- Branch Name
   7155     0,                       !- Maximum Branch Flow Rate {m3/s}
   7156     COIL:Heating:Water,        !- Comp1 Type
   7157     Reheat Coil Zone 10,     !- Comp1 Name
   7158     Zone 10 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7159     Zone 10 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7160     ACTIVE;                  !- Comp1 Branch Control Type
   7161 BRANCH,
   7162     Zone 11 Reheat Branch,   !- Branch Name
   7163     0,                       !- Maximum Branch Flow Rate {m3/s}
   7164     COIL:Heating:Water,        !- Comp1 Type
   7165     Reheat Coil Zone 11,     !- Comp1 Name
   7166     Zone 11 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7167     Zone 11 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7168     ACTIVE;                  !- Comp1 Branch Control Type
   7169 BRANCH,
   7170     Zone 12 Reheat Branch,   !- Branch Name
   7171     0,                       !- Maximum Branch Flow Rate {m3/s}
   7172     COIL:Heating:Water,        !- Comp1 Type
   7173     Reheat Coil Zone 12,     !- Comp1 Name
   7174     Zone 12 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7175     Zone 12 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7176     ACTIVE;                  !- Comp1 Branch Control Type
   7177 BRANCH,
   7178     Zone 13 Reheat Branch,   !- Branch Name
   7179     0,                       !- Maximum Branch Flow Rate {m3/s}
   7180     COIL:Heating:Water,        !- Comp1 Type
   7181     Reheat Coil Zone 13,     !- Comp1 Name
   7182     Zone 13 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7183     Zone 13 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7184     ACTIVE;                  !- Comp1 Branch Control Type
   7185 BRANCH,
   7186     Zone 14 Reheat Branch,   !- Branch Name
   7187     0,                       !- Maximum Branch Flow Rate {m3/s}
   7188     COIL:Heating:Water,        !- Comp1 Type
   7189     Reheat Coil Zone 14,     !- Comp1 Name
   7190     Zone 14 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7191     Zone 14 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7192     ACTIVE;                  !- Comp1 Branch Control Type
   7193 BRANCH,
   7194     Zone 15 Reheat Branch,   !- Branch Name
   7195     0,                       !- Maximum Branch Flow Rate {m3/s}
   7196     COIL:Heating:Water,        !- Comp1 Type
   7197     Reheat Coil Zone 15,     !- Comp1 Name
   7198     Zone 15 Reheat Water Inlet Node,  !- Comp1 Inlet Node Name
   7199     Zone 15 Reheat Water Outlet Node,  !- Comp1 Outlet Node Name
   7200     ACTIVE;                  !- Comp1 Branch Control Type
   7201 Branch,
   7202   Main Heat Coil Branch,  !- Name
   7203   ,  !- Maximum Flow Rate {m3/s}
   7204   Coil:Heating:Water,  !- Component 16 Object Type
   7205   Main Heating Coil 1,  !- Component 17 Name
   7206   Heating Coil Water Inlet Node,  !- Component 17 Inlet Node Name
   7207   Heating Coil Water Outlet Node,  !- Component 17 Outlet Node Name
   7208   Active;  !- Component 17 Control Type
   7209 Branch,
   7210   HeatSys1 Demand Bypass Branch,  !- Name
   7211   ,  !- Maximum Flow Rate {m3/s}
   7212   Pipe:Adiabatic,  !- Component 1 Object Type
   7213   HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
   7214   HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7215   HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7216   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}
   7217 Pipe:Adiabatic,
   7218   HeatSys1 Demand Bypass Pipe,  !- Name
   7219   HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7220   HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7221 Branch,
   7222   HeatSys1 Demand Outlet Branch,  !- Name
   7223   ,  !- Maximum Flow Rate {m3/s}
   7224   Pipe:Adiabatic,  !- Component 1 Object Type
   7225   HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
   7226   HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7227   HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7228   Passive;  !- Component 1 Control Type
   7229 Pipe:Adiabatic,
   7230   HeatSys1 Demand Outlet Pipe,  !- Name
   7231   HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
   7232   HeatSys1 Demand Outlet Node;  !- Outlet Node Name
   7233 !***** Plant Loop: CoolSys1 *****
   7234 PlantLoop,
   7235   CoolSys1,  !- Name
   7236   Water,  !- Fluid Type {WATER}
   7237   CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
   7238   CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7239   98.0,  !- Maximum Loop Temperature {C}
   7240   1.0,  !- Minimum Loop Temperature {C}
   7241   AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
   7242   0.0,  !- Minimum Loop Flow Rate {m3/s}
   7243   AUTOSIZE,  !- Loop Volume {m3}
   7244   CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node
   7245   CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node
   7246   CoolSys1 Supply Branches,  !- Supply Side Branch List Name
   7247   CoolSys1 Supply Connectors,  !- Supply Side Connector List Name
   7248   CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node
   7249   CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node
   7250   CoolSys1 Demand Branches,  !- Demand Side Branch List Name
   7251   CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
   7252   Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
   7253 Sizing:Plant,
   7254   CoolSys1,  !- Loop Name
   7255   Cooling,  !- Loop Type {COOLING | HEATING}
   7256   7.22,  !- Design Loop Exit Temperature {C}
   7257   6.67;  !- Design Loop Temperature Difference {C}
   7258 SetpointManager:Scheduled,
   7259   CoolSys1 Loop Setpoint Manager,  !- Name
   7260   Temperature,  !- Control Variable {TEMP}
   7261   CW-Loop-Temp-Schedule,  !- Schedule Name
   7262   CoolSys1 Supply Outlet Node;  !- Setpoint Node Name
   7263 PlantEquipmentOperationSchemes,
   7264   CoolSys1 Loop Operation Scheme List,  !- Name
   7265   PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
   7266   CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
   7267   PlantOnSched;  !- Control Scheme 1 Schedule Name
   7268 PlantEquipmentOperation:CoolingLoad,
   7269   CoolSys1 Operation Scheme,  !- Name
   7270   0.0,  !- Load Range 1 Lower Limit {W}
   7271   100000000000000,  !- Load Range 1 Upper Limit {W}
   7272   CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name
   7273 PlantEquipmentList,
   7274   CoolSys1 Equipment List,  !- Name
   7275   Chiller:Electric:EIR,  !- Equipment 2 Object Type
   7276   CoolSys1 Chiller;  !- Equipment 2 Name
   7277 BranchList,
   7278   CoolSys1 Supply Branches,  !- Name
   7279   CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
   7280   CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
   7281   CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   7282   CoolSys1 Supply Outlet Branch;  !- Branch 4 Name
   7283 ConnectorList,
   7284   CoolSys1 Supply Connectors,  !- Name
   7285   Connector:Splitter,  !- Connector 1 Object Type
   7286   CoolSys1 Supply Splitter,  !- Connector 1 Name
   7287   Connector:Mixer,  !- Connector 2 Object Type
   7288   CoolSys1 Supply Mixer;  !- Connector 2 Name
   7289 Connector:Splitter,
   7290   CoolSys1 Supply Splitter,  !- Name
   7291   CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
   7292   CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   7293   CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   7294 Connector:Mixer,
   7295   CoolSys1 Supply Mixer,  !- Name
   7296   CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
   7297   CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   7298   CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   7299 Branch,
   7300   CoolSys1 Supply Inlet Branch,  !- Name
   7301   ,  !- Maximum Flow Rate {m3/s}
   7302   Pump:VariableSpeed,  !- Component 1 Object Type
   7303   CoolSys1 Pump,  !- Component 1 Name
   7304   CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   7305   CoolSys1 Inlet NodeviaConnector,  !- Component 1 Outlet Node Name
   7306   Active;  !- Component 1 Branch Control Type {Active | Passive}
   7307 Branch,
   7308   CoolSys1 Supply Equipment Branch,  !- Name
   7309   ,  !- Maximum Flow Rate {m3/s}
   7310   Chiller:Electric:EIR,  !- Component 2 Object Type
   7311   CoolSys1 Chiller,  !- Component 2 Name
   7312   CoolSys1 Inlet Node,  !- Component 2 Inlet Node Name
   7313   CoolSys1 Outlet Node,  !- Component 2 Outlet Node Name
   7314   Active;  !- Component 2 Branch Control Type
   7315 Pump:VariableSpeed,
   7316   CoolSys1 Pump,  !- Name
   7317   CoolSys1 Supply Inlet Node,  !- Inlet Node Name
   7318   CoolSys1 Inlet NodeviaConnector,  !- Outlet Node Name
   7319   AUTOSIZE,  !- Rated Flow Rate {m3/s}
   7320   179310.34375,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
   7321   AUTOSIZE,  !- Rated Power Consumption {W}
   7322   0.9,  !- Motor Efficiency {}
   7323   0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
   7324   0,  !- Coefficient 1 of the Part Load Performance Curve
   7325   1,  !- Coefficient 2 of the Part Load Performance Curve
   7326   0,  !- Coefficient 3 of the Part Load Performance Curve
   7327   0,  !- Coefficient 4 of the Part Load Performance Curve
   7328   0.0,  !- Minimum Flow Rate {m3/s}
   7329   Intermittent,  !- Pump Control Type {Continuous | Intermittent}
   7330   ;  !- Pump Flow Rate Schedule Name
   7331 Chiller:Electric:EIR,
   7332   CoolSys1 Chiller,  !- Name
   7333   AUTOSIZE,  !- Reference Capacity {W}
   7334   3,  !- Reference COP { }
   7335   6.6700,  !- Reference Leaving Chilled Water Temperature {C}
   7336   29.4000,  !- Reference Entering Condenser Fluid Temperature {C}
   7337   AutoSize,  !- Reference Chilled Water Flow Rate {m3/s}
   7338   AutoSize,  !- Reference Condenser Water Flow Rate {m3/s}
   7339   TraneChillerClgCapFuncTemp,  !- Cooling Capacity Function of Temperature Curve Name
   7340   TraneChillerEIRFuncTemp,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
   7341   TraneChillerEIRFuncPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
   7342   0.1500,  !- Minimum Part Load Ratio
   7343   1.0000,  !- Maximum Part Load Ratio
   7344   0.8000,  !- Optimum Part Load Ratio
   7345   0.1500,  !- Minimum Unloading Ratio
   7346   CoolSys1 Inlet Node,  !- Chilled Water Inlet Node Name
   7347   CoolSys1 Outlet Node,  !- Chilled Water Outlet Node Name
   7348   CoolSys1 Condenser Water Inlet Node,  !- Condenser Inlet Node Name
   7349   CoolSys1 Condenser Water Outlet Node,  !- Condenser Outlet Node Name
   7350   WaterCooled,  !- Condenser Type
   7351   0.0000,  !- Condenser Fan Power Ratio {W/W}
   7352   ,  !- Compressor Motor Efficiency
   7353   2.0000,  !- Leaving Chilled Water Lower Temperature Limit {C}
   7354   VariableFlow,  !- Chiller Flow Mode
   7355   0.0000,  !- Design Heat Recovery Water Flow Rate {m3/s}
   7356   ,  !- Heat Recovery Inlet Node Name
   7357   ,  !- Heat Recovery Outlet Node Name
   7358   1.0000;  !- Sizing Factor
   7359 !***** Following curve from Trane *****
   7360 Curve:Biquadratic,
   7361   TraneChillerClgCapFuncTemp,  !- Name
   7362   1.0700,  !- Coefficient1 Const
   7363   0.0429,  !- Coefficient2 x
   7364   0.0004,  !- Coefficient3 x**2
   7365   -0.0081,  !- Coefficient4 y
   7366   0.0000,  !- Coefficient5 y**2
   7367   -0.0004,  !- Coefficient6 x*y
   7368   5.0000,  !- Minimum Value of x
   7369   10.0000,  !- Maximum Value of x
   7370   24.0000,  !- Minimum Value of y
   7371   35.0000;  !- Maximum Value of y
   7372 !***** Following curve from Trane *****
   7373 Curve:Biquadratic,
   7374   TraneChillerEIRFuncTemp,  !- Name
   7375   0.4680,  !- Coefficient1 Const
   7376   -0.0138,  !- Coefficient2 x
   7377   0.0007,  !- Coefficient3 x**2
   7378   0.0109,  !- Coefficient4 y
   7379   0.0005,  !- Coefficient5 y**2
   7380   -0.0007,  !- Coefficient6 x*y
   7381   5.0000,  !- Minimum Value of x
   7382   10.0000,  !- Maximum Value of x
   7383   24.0000,  !- Minimum Value of y
   7384   35.0000;  !- Maximum Value of y
   7385 !***** Following curve from Trane *****
   7386 Curve:Quadratic,
   7387   TraneChillerEIRFuncPLR,  !- Name
   7388   0.1410,  !- Coefficient1 Const
   7389   0.6550,  !- Coefficient2 x
   7390   0.2030,  !- Coefficient3 x**2
   7391   0.0000,  !- Minimum Value of x
   7392   1.0000;  !- Maximum Value of x
   7393 Branch,
   7394   CoolSys1 Supply Equipment Bypass Branch,  !- Name
   7395   ,  !- Maximum Flow Rate {m3/s}
   7396   Pipe:Adiabatic,  !- Component 1 Object Type
   7397   CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   7398   CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7399   CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7400   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}
   7401 Pipe:Adiabatic,
   7402   CoolSys1 Supply Equipment Bypass Pipe,  !- Name
   7403   CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   7404   CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   7405 Branch,
   7406   CoolSys1 Supply Outlet Branch,  !- Name
   7407   ,  !- Maximum Flow Rate {m3/s}
   7408   Pipe:Adiabatic,  !- Component 1 Object Type
   7409   CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
   7410   CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7411   CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   7412   Passive;  !- Component 1 Control Type
   7413 Pipe:Adiabatic,
   7414   CoolSys1 Supply Outlet Pipe,  !- Name
   7415   CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
   7416   CoolSys1 Supply Outlet Node;  !- Outlet Node Name
   7417 BranchList,
   7418   CoolSys1 Demand Branches,  !- Name
   7419   CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
   7420   CoolSys1 Demand Load Branch 1,  !- Name 2 Name
   7421   CoolSys1 Demand Bypass Branch,  !- Name 6 Name
   7422   CoolSys1 Demand Outlet Branch;  !- Name 7 Name
   7423 ConnectorList,
   7424   CoolSys1 Demand Connectors,  !- Name
   7425   Connector:Splitter,  !- Connector 1 Object Type
   7426   CoolSys1 Demand Splitter,  !- Connector 1 Name
   7427   Connector:Mixer,  !- Connector 2 Object Type
   7428   CoolSys1 Demand Mixer;  !- Connector 2 Name
   7429 Connector:Splitter,
   7430   CoolSys1 Demand Splitter,  !- Name
   7431   CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
   7432   CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   7433   CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name
   7434 Connector:Mixer,
   7435   CoolSys1 Demand Mixer,  !- Name
   7436   CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
   7437   CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   7438   CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name
   7439 Branch,
   7440   CoolSys1 Demand Inlet Branch,  !- Name
   7441   ,  !- Maximum Flow Rate {m3/s}
   7442   Pipe:Adiabatic,  !- Component 1 Object Type
   7443   CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
   7444   CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7445   CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7446   Passive;  !- Component 1 Control Type
   7447 Pipe:Adiabatic,
   7448   CoolSys1 Demand Inlet Pipe,  !- Name
   7449   CoolSys1 Demand Inlet Node,  !- Inlet Node Name
   7450   CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name
   7451 Branch,
   7452   CoolSys1 Demand Load Branch 1,  !- Name
   7453   ,  !- Maximum Flow Rate {m3/s}
   7454   Coil:Cooling:Water,  !- Component 1 Object Type
   7455   Main Cooling Coil 1,  !- Component 1 Name
   7456   Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
   7457   Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
   7458   Active;  !- Component 1 Control Type
   7459 Branch,
   7460   CoolSys1 Demand Bypass Branch,  !- Name
   7461   ,  !- Maximum Flow Rate {m3/s}
   7462   Pipe:Adiabatic,  !- Component 1 Object Type
   7463   CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
   7464   CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7465   CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7466   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}
   7467 Pipe:Adiabatic,
   7468   CoolSys1 Demand Bypass Pipe,  !- Name
   7469   CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7470   CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7471 Branch,
   7472   CoolSys1 Demand Outlet Branch,  !- Name
   7473   ,  !- Maximum Flow Rate {m3/s}
   7474   Pipe:Adiabatic,  !- Component 1 Object Type
   7475   CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
   7476   CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7477   CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7478   Passive;  !- Component 1 Control Type
   7479 Pipe:Adiabatic,
   7480   CoolSys1 Demand Outlet Pipe,  !- Name
   7481   CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
   7482   CoolSys1 Demand Outlet Node;  !- Outlet Node Name
   7483 !***** Condenser Loop: TowerWaterSys *****
   7484 CondenserLoop,
   7485   TowerWaterSys,  !- Name
   7486   Water,  !- Fluid Type {WATER}
   7487   TowerWaterSys Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
   7488   AIR,  !- Loop Temperature Setpoint Node Name
   7489   80.0,  !- Maximum Loop Temperature {C}
   7490   5.0,  !- Minimum Loop Temperature {C}
   7491   AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
   7492   0.0,  !- Minimum Loop Flow Rate {m3/s}
   7493   AUTOSIZE,  !- Loop Volume {m3}
   7494   Condenser Loop Supply Inlet Node,  !- Supply Side Inlet Node
   7495   TowerWaterSys Supply Outlet Node,  !- Supply Side Outlet Node
   7496   TowerWaterSys Supply Branches,  !- Supply Side Branch List Name
   7497   TowerWaterSys Supply Connectors,  !- Supply Side Connector List Name
   7498   TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node
   7499   TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node
   7500   TowerWaterSys Demand Branches,  !- Demand Side Branch List Name
   7501   TowerWaterSys Demand Connectors,  !- Demand Side Connector List Name
   7502   Sequential;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
   7503 Sizing:Plant,
   7504   TowerWaterSys,  !- Loop Name
   7505   CONDENSER,  !- Loop Type {COOLING | HEATING | CONDENSER}
   7506   29.4,  !- Design Loop Exit Temperature {C}
   7507   5.6;  !- Design Loop Temperature Difference {C}
   7508 CondenserEquipmentOperationSchemes,
   7509   TowerWaterSys Loop Operation Scheme List,  !- Name
   7510   PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
   7511   TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
   7512   PlantOnSched;  !- Control Scheme 1 Schedule Name
   7513 PlantEquipmentOperation:CoolingLoad,
   7514   TowerWaterSys Operation Scheme,  !- Name
   7515   0.0,  !- Load Range 1 Lower Limit {W}
   7516   1000000000000,  !- Load Range 1 Upper Limit {W}
   7517   TowerWaterSys Equipment List;  !- Priority Control 1 Equipment List Name
   7518 CondenserEquipmentList,
   7519   TowerWaterSys Equipment List,  !- Name
   7520   CoolingTower:SingleSpeed,  !- Equipment 2 Object Type
   7521   TowerWaterSys CoolTower;  !- Equipment 2 Name
   7522 BranchList,
   7523   TowerWaterSys Supply Branches,  !- Name
   7524   TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
   7525   TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
   7526   TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
   7527   TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name
   7528 ConnectorList,
   7529   TowerWaterSys Supply Connectors,  !- Name
   7530   Connector:Splitter,  !- Connector 1 Object Type
   7531   TowerWaterSys Supply Splitter,  !- Connector 1 Name
   7532   Connector:Mixer,  !- Connector 2 Object Type
   7533   TowerWaterSys Supply Mixer;  !- Connector 2 Name
   7534 Connector:Splitter,
   7535   TowerWaterSys Supply Splitter,  !- Name
   7536   TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
   7537   TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
   7538   TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   7539 Connector:Mixer,
   7540   TowerWaterSys Supply Mixer,  !- Name
   7541   TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
   7542   TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
   7543   TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   7544 Branch,
   7545   TowerWaterSys Supply Inlet Branch,  !- Name
   7546   ,  !- Maximum Flow Rate {m3/s}
   7547   Pump:ConstantSpeed,  !- Component 1 Object Type
   7548   TowerWaterSys Pump,  !- Component 1 Name
   7549   Condenser Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
   7550   Condenser Tower Inlet NodeviaConnector,  !- Component 1 Outlet Node Name
   7551   Active;  !- Component 1 Branch Control Type {Active | Passive}
   7552 Branch,
   7553   TowerWaterSys Supply Equipment Branch,  !- Name
   7554   ,  !- Maximum Flow Rate {m3/s}
   7555   CoolingTower:SingleSpeed,  !- Component 2 Object Type
   7556   TowerWaterSys CoolTower,  !- Component 2 Name
   7557   Condenser Tower Inlet Node,  !- Component 2 Inlet Node Name
   7558   Condenser Tower Outlet Node,  !- Component 2 Outlet Node Name
   7559   Active;  !- Component 2 Branch Control Type
   7560 Pump:ConstantSpeed,
   7561   TowerWaterSys Pump,  !- Name
   7562   Condenser Loop Supply Inlet Node,  !- Inlet Node Name
   7563   Condenser Tower Inlet NodeviaConnector,  !- Outlet Node Name
   7564   AUTOSIZE,  !- Rated Flow Rate {m3/s}
   7565   179310.34375,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
   7566   AUTOSIZE,  !- Rated Power Consumption {W}
   7567   0.9,  !- Motor Efficiency {}
   7568   0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
   7569   Intermittent,  !- Pump Control Type {Continuous | Intermittent}
   7570   ;  !- Pump Flow Rate Schedule Name
   7571 CoolingTower:SingleSpeed,
   7572   TowerWaterSys CoolTower,  !- Name
   7573   Condenser Tower Inlet Node,  !- Water Inlet Node Name
   7574   Condenser Tower Outlet Node,  !- Water Outlet Node Name
   7575   AUTOSIZE,  !- Design Water Flow Rate {m3/s}
   7576   AUTOSIZE,  !- Design Air Flow Rate {m3/s}
   7577   AUTOSIZE,  !- Fan Power At Design Air Flow Rate {W}
   7578   AUTOSIZE,  !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
   7579   AUTOSIZE,  !- Air Flow Rate In Free Convection Regime {m3/s}
   7580   AUTOSIZE,  !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
   7581   UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method {NominalCapacity | UFactorTimesAreaAndDesignWaterFlowRate}
   7582   ,  !- Nominal Capacity {W}
   7583   ,  !- Free Convection Capacity {W}
   7584   SaturatedExit,  !- Evaporation Loss Mode { LossFactor | SaturatedExit }
   7585   ,  !- Evaporation Loss Factor
   7586   0.0080,  !- Drift Loss Percent
   7587   ConcentrationRatio,  !- Blowdown Calculation Mode { ConcentrationRatio | ScheduledRate }
   7588   3.0000,  !- Blowdown Concentration Ratio
   7589   ,  !- Blowdown Makeup Water Usage Schedule Name
   7590   ,  !- Supply Water Storage Tank Name
   7591   TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
   7592   FanCycling,  !- Capacity Control  { FanCycling |  FluidBypass }
   7593   1.0000;  !- Sizing Factor
   7594 OutdoorAir:Node,
   7595   TowerWaterSys CoolTower OA ref Node;  !- Name
   7596 Branch,
   7597   TowerWaterSys Supply Equipment Bypass Branch,  !- Name
   7598   ,  !- Maximum Flow Rate {m3/s}
   7599   Pipe:Adiabatic,  !- Component 1 Object Type
   7600   TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
   7601   TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7602   TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7603   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}
   7604 Pipe:Adiabatic,
   7605   TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
   7606   TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   7607   TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   7608 Branch,
   7609   TowerWaterSys Supply Outlet Branch,  !- Name
   7610   ,  !- Maximum Flow Rate {m3/s}
   7611   Pipe:Adiabatic,  !- Component 1 Object Type
   7612   TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
   7613   TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7614   TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
   7615   Passive;  !- Component 1 Control Type
   7616 Pipe:Adiabatic,
   7617   TowerWaterSys Supply Outlet Pipe,  !- Name
   7618   TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
   7619   TowerWaterSys Supply Outlet Node;  !- Outlet Node Name
   7620 BranchList,
   7621   TowerWaterSys Demand Branches,  !- Name
   7622   TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
   7623   TowerWaterSys Demand Load Branch 1,  !- Name 2 Name
   7624   TowerWaterSys Demand Bypass Branch,  !- Name 3 Name
   7625   TowerWaterSys Demand Outlet Branch;  !- Name 4 Name
   7626 ConnectorList,
   7627   TowerWaterSys Demand Connectors,  !- Name
   7628   Connector:Splitter,  !- Connector 1 Object Type
   7629   TowerWaterSys Demand Splitter,  !- Connector 1 Name
   7630   Connector:Mixer,  !- Connector 2 Object Type
   7631   TowerWaterSys Demand Mixer;  !- Connector 2 Name
   7632 Connector:Splitter,
   7633   TowerWaterSys Demand Splitter,  !- Name
   7634   TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
   7635   TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
   7636   TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 2 Name
   7637 Connector:Mixer,
   7638   TowerWaterSys Demand Mixer,  !- Name
   7639   TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
   7640   TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
   7641   TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 2 Name
   7642 Branch,
   7643   TowerWaterSys Demand Inlet Branch,  !- Name
   7644   ,  !- Maximum Flow Rate {m3/s}
   7645   Pipe:Adiabatic,  !- Component 1 Object Type
   7646   TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
   7647   TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
   7648   TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
   7649   Passive;  !- Component 1 Control Type
   7650 Pipe:Adiabatic,
   7651   TowerWaterSys Demand Inlet Pipe,  !- Name
   7652   TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
   7653   TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name
   7654 Branch,
   7655   TowerWaterSys Demand Load Branch 1,  !- Name
   7656   ,  !- Maximum Flow Rate {m3/s}
   7657   Chiller:Electric:EIR,  !- Component 1 Object Type
   7658   CoolSys1 Chiller,  !- Component 1 Name
   7659   CoolSys1 Condenser Water Inlet Node,  !- Component 1 Inlet Node Name
   7660   CoolSys1 Condenser Water Outlet Node,  !- Component 1 Outlet Node Name
   7661   Active;  !- Component 1 Control Type
   7662 Branch,
   7663   TowerWaterSys Demand Bypass Branch,  !- Name
   7664   ,  !- Maximum Flow Rate {m3/s}
   7665   Pipe:Adiabatic,  !- Component 1 Object Type
   7666   TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
   7667   TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7668   TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7669   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}
   7670 Pipe:Adiabatic,
   7671   TowerWaterSys Demand Bypass Pipe,  !- Name
   7672   TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7673   TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7674 Branch,
   7675   TowerWaterSys Demand Outlet Branch,  !- Name
   7676   ,  !- Maximum Flow Rate {m3/s}
   7677   Pipe:Adiabatic,  !- Component 1 Object Type
   7678   TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
   7679   TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7680   TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
   7681   Passive;  !- Component 1 Control Type
   7682 Pipe:Adiabatic,
   7683   TowerWaterSys Demand Outlet Pipe,  !- Name
   7684   TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
   7685   TowerWaterSys Demand Outlet Node;  !- Outlet Node Name
   7686 !-   ===========  ALL OBJECTS IN CLASS: COIL:Heating:Water ===========
   7687 COIL:Heating:Water,
   7688     Reheat Coil Zone 1,      !- Coil Name
   7689     ALWAYS_ON,       !- Available Schedule
   7690     autosize,                !- UA of the Coil {W/K}
   7691     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7692     Zone 1 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7693     Zone 1 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7694     Zone 1 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7695     PER3NOR Inlet Node,     !- Coil_Air_Outlet_Node
   7696     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7697     AUTOSIZE,  !- Nominal Capacity
   7698     82.2,  !- Design Inlet Water Temperature
   7699     16.6,  !- Design Inlet Air Temperature
   7700     71.1,  !- Design Outlet Water Temperature
   7701     32.2;  !- Design Outlet Air Temperature;
   7702 COIL:Heating:Water,
   7703     Reheat Coil Zone 2,      !- Coil Name
   7704     ALWAYS_ON,       !- Available Schedule
   7705     autosize,                !- UA of the Coil {W/K}
   7706     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7707     Zone 2 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7708     Zone 2 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7709     Zone 2 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7710     PER3EAS Inlet Node,     !- Coil_Air_Outlet_Node
   7711     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7712     AUTOSIZE,  !- Nominal Capacity
   7713     82.2,  !- Design Inlet Water Temperature
   7714     16.6,  !- Design Inlet Air Temperature
   7715     71.1,  !- Design Outlet Water Temperature
   7716     32.2;  !- Design Outlet Air Temperature;
   7717 COIL:Heating:Water,
   7718     Reheat Coil Zone 3,      !- Coil Name
   7719     ALWAYS_ON,       !- Available Schedule
   7720     autosize,                !- UA of the Coil {W/K}
   7721     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7722     Zone 3 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7723     Zone 3 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7724     Zone 3 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7725     PER3SOU Inlet Node,     !- Coil_Air_Outlet_Node
   7726     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7727     AUTOSIZE,  !- Nominal Capacity
   7728     82.2,  !- Design Inlet Water Temperature
   7729     16.6,  !- Design Inlet Air Temperature
   7730     71.1,  !- Design Outlet Water Temperature
   7731     32.2;  !- Design Outlet Air Temperature;
   7732 COIL:Heating:Water,
   7733     Reheat Coil Zone 4,      !- Coil Name
   7734     ALWAYS_ON,       !- Available Schedule
   7735     autosize,                !- UA of the Coil {W/K}
   7736     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7737     Zone 4 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7738     Zone 4 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7739     Zone 4 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7740     PER3WES Inlet Node,     !- Coil_Air_Outlet_Node
   7741     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7742     AUTOSIZE,  !- Nominal Capacity
   7743     82.2,  !- Design Inlet Water Temperature
   7744     16.6,  !- Design Inlet Air Temperature
   7745     71.1,  !- Design Outlet Water Temperature
   7746     32.2;  !- Design Outlet Air Temperature;
   7747 COIL:Heating:Water,
   7748     Reheat Coil Zone 5,      !- Coil Name
   7749     ALWAYS_ON,       !- Available Schedule
   7750     autosize,                !- UA of the Coil {W/K}
   7751     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7752     Zone 5 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7753     Zone 5 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7754     Zone 5 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7755     COR3 Inlet Node,     !- Coil_Air_Outlet_Node
   7756     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7757     AUTOSIZE,  !- Nominal Capacity
   7758     82.2,  !- Design Inlet Water Temperature
   7759     16.6,  !- Design Inlet Air Temperature
   7760     71.1,  !- Design Outlet Water Temperature
   7761     32.2;  !- Design Outlet Air Temperature;
   7762 COIL:Heating:Water,
   7763     Reheat Coil Zone 6,      !- Coil Name
   7764     ALWAYS_ON,       !- Available Schedule
   7765     autosize,                !- UA of the Coil {W/K}
   7766     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7767     Zone 6 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7768     Zone 6 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7769     Zone 6 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7770     PER1NOR Inlet Node,     !- Coil_Air_Outlet_Node
   7771     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7772     AUTOSIZE,  !- Nominal Capacity
   7773     82.2,  !- Design Inlet Water Temperature
   7774     16.6,  !- Design Inlet Air Temperature
   7775     71.1,  !- Design Outlet Water Temperature
   7776     32.2;  !- Design Outlet Air Temperature;
   7777 COIL:Heating:Water,
   7778     Reheat Coil Zone 7,      !- Coil Name
   7779     ALWAYS_ON,       !- Available Schedule
   7780     autosize,                !- UA of the Coil {W/K}
   7781     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7782     Zone 7 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7783     Zone 7 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7784     Zone 7 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7785     PER1EAS Inlet Node,     !- Coil_Air_Outlet_Node
   7786     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7787     AUTOSIZE,  !- Nominal Capacity
   7788     82.2,  !- Design Inlet Water Temperature
   7789     16.6,  !- Design Inlet Air Temperature
   7790     71.1,  !- Design Outlet Water Temperature
   7791     32.2;  !- Design Outlet Air Temperature;
   7792 COIL:Heating:Water,
   7793     Reheat Coil Zone 8,      !- Coil Name
   7794     ALWAYS_ON,       !- Available Schedule
   7795     autosize,                !- UA of the Coil {W/K}
   7796     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7797     Zone 8 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7798     Zone 8 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7799     Zone 8 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7800     PER1SOU Inlet Node,     !- Coil_Air_Outlet_Node
   7801     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7802     AUTOSIZE,  !- Nominal Capacity
   7803     82.2,  !- Design Inlet Water Temperature
   7804     16.6,  !- Design Inlet Air Temperature
   7805     71.1,  !- Design Outlet Water Temperature
   7806     32.2;  !- Design Outlet Air Temperature;
   7807 COIL:Heating:Water,
   7808     Reheat Coil Zone 9,      !- Coil Name
   7809     ALWAYS_ON,       !- Available Schedule
   7810     autosize,                !- UA of the Coil {W/K}
   7811     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7812     Zone 9 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7813     Zone 9 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7814     Zone 9 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7815     PER1WES Inlet Node,     !- Coil_Air_Outlet_Node
   7816     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7817     AUTOSIZE,  !- Nominal Capacity
   7818     82.2,  !- Design Inlet Water Temperature
   7819     16.6,  !- Design Inlet Air Temperature
   7820     71.1,  !- Design Outlet Water Temperature
   7821     32.2;  !- Design Outlet Air Temperature;
   7822 COIL:Heating:Water,
   7823     Reheat Coil Zone 10,     !- Coil Name
   7824     ALWAYS_ON,       !- Available Schedule
   7825     autosize,                !- UA of the Coil {W/K}
   7826     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7827     Zone 10 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7828     Zone 10 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7829     Zone 10 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7830     COR1 Inlet Node,     !- Coil_Air_Outlet_Node
   7831     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7832     AUTOSIZE,  !- Nominal Capacity
   7833     82.2,  !- Design Inlet Water Temperature
   7834     16.6,  !- Design Inlet Air Temperature
   7835     71.1,  !- Design Outlet Water Temperature
   7836     32.2;  !- Design Outlet Air Temperature;
   7837 COIL:Heating:Water,
   7838     Reheat Coil Zone 11,     !- Coil Name
   7839     ALWAYS_ON,       !- Available Schedule
   7840     autosize,                !- UA of the Coil {W/K}
   7841     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7842     Zone 11 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7843     Zone 11 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7844     Zone 11 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7845     PER2NOR Inlet Node,     !- Coil_Air_Outlet_Node
   7846     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7847     AUTOSIZE,  !- Nominal Capacity
   7848     82.2,  !- Design Inlet Water Temperature
   7849     16.6,  !- Design Inlet Air Temperature
   7850     71.1,  !- Design Outlet Water Temperature
   7851     32.2;  !- Design Outlet Air Temperature;
   7852 COIL:Heating:Water,
   7853     Reheat Coil Zone 12,     !- Coil Name
   7854     ALWAYS_ON,       !- Available Schedule
   7855     autosize,                !- UA of the Coil {W/K}
   7856     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7857     Zone 12 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7858     Zone 12 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7859     Zone 12 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7860     PER2EAS Inlet Node,     !- Coil_Air_Outlet_Node
   7861     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7862     AUTOSIZE,  !- Nominal Capacity
   7863     82.2,  !- Design Inlet Water Temperature
   7864     16.6,  !- Design Inlet Air Temperature
   7865     71.1,  !- Design Outlet Water Temperature
   7866     32.2;  !- Design Outlet Air Temperature;
   7867 COIL:Heating:Water,
   7868     Reheat Coil Zone 13,     !- Coil Name
   7869     ALWAYS_ON,       !- Available Schedule
   7870     autosize,                !- UA of the Coil {W/K}
   7871     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7872     Zone 13 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7873     Zone 13 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7874     Zone 13 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7875     PER2SOU Inlet Node,     !- Coil_Air_Outlet_Node
   7876     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7877     AUTOSIZE,  !- Nominal Capacity
   7878     82.2,  !- Design Inlet Water Temperature
   7879     16.6,  !- Design Inlet Air Temperature
   7880     71.1,  !- Design Outlet Water Temperature
   7881     32.2;  !- Design Outlet Air Temperature;
   7882 COIL:Heating:Water,
   7883     Reheat Coil Zone 14,     !- Coil Name
   7884     ALWAYS_ON,       !- Available Schedule
   7885     autosize,                !- UA of the Coil {W/K}
   7886     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7887     Zone 14 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7888     Zone 14 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7889     Zone 14 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7890     PER2WES Inlet Node,     !- Coil_Air_Outlet_Node
   7891     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7892     AUTOSIZE,  !- Nominal Capacity
   7893     82.2,  !- Design Inlet Water Temperature
   7894     16.6,  !- Design Inlet Air Temperature
   7895     71.1,  !- Design Outlet Water Temperature
   7896     32.2;  !- Design Outlet Air Temperature;
   7897 COIL:Heating:Water,
   7898     Reheat Coil Zone 15,     !- Coil Name
   7899     ALWAYS_ON,       !- Available Schedule
   7900     autosize,                !- UA of the Coil {W/K}
   7901     autosize,                !- Max Water Flow Rate of Coil {m3/s}
   7902     Zone 15 Reheat Water Inlet Node,  !- Coil_Water_Inlet_Node
   7903     Zone 15 Reheat Water Outlet Node,  !- Coil_Water_Outlet_Node
   7904     Zone 15 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
   7905     COR2 Inlet Node,     !- Coil_Air_Outlet_Node
   7906     UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7907     AUTOSIZE,  !- Nominal Capacity
   7908     82.2,  !- Design Inlet Water Temperature
   7909     16.6,  !- Design Inlet Air Temperature
   7910     71.1,  !- Design Outlet Water Temperature
   7911     32.2;  !- Design Outlet Air Temperature;
   7912 !-   ===========  ALL OBJECTS IN CLASS: Exterior:Lights ===========
   7913   Exterior:Lights,
   7914     Exterior Facade Lighting,  !- Name
   7915     ALWAYS_ON,  !- Schedule Name
   7916     3997.5006,  !- Design Level
   7917     AstronomicalClock,  !- Control Option
   7918     Exterior Facade Lighting;  !- End-Use Subcategory
   7919 !-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========
   7920 NodeList,
   7921     PER3NORInlet,                !- NodeList Name
   7922     PER3NOR Inlet Node;          !- Node_ID_1
   7923 NodeList,
   7924     PER3EASInlet,                !- NodeList Name
   7925     PER3EAS Inlet Node;          !- Node_ID_1
   7926 NodeList,
   7927     PER3SOUInlet,                !- NodeList Name
   7928     PER3SOU Inlet Node;          !- Node_ID_1
   7929 NodeList,
   7930     PER3WESInlet,                !- NodeList Name
   7931     PER3WES Inlet Node;          !- Node_ID_1
   7932 NodeList,
   7933     COR3Inlet,                !- NodeList Name
   7934     COR3 Inlet Node;          !- Node_ID_1
   7935 NodeList,
   7936     PER1NORInlet,                !- NodeList Name
   7937     PER1NOR Inlet Node;          !- Node_ID_1
   7938 NodeList,
   7939     PER1EASInlet,                !- NodeList Name
   7940     PER1EAS Inlet Node;          !- Node_ID_1
   7941 NodeList,
   7942     PER1SOUInlet,                !- NodeList Name
   7943     PER1SOU Inlet Node;          !- Node_ID_1
   7944 NodeList,
   7945     PER1WESInlet,                !- NodeList Name
   7946     PER1WES Inlet Node;          !- Node_ID_1
   7947 NodeList,
   7948     COR1Inlet,                !- NodeList Name
   7949     COR1 Inlet Node;          !- Node_ID_1
   7950 NodeList,
   7951     PER2NORInlet,                !- NodeList Name
   7952     PER2NOR Inlet Node;          !- Node_ID_1
   7953 NodeList,
   7954     PER2EASInlet,                !- NodeList Name
   7955     PER2EAS Inlet Node;          !- Node_ID_1
   7956 NodeList,
   7957     PER2SOUInlet,                !- NodeList Name
   7958     PER2SOU Inlet Node;          !- Node_ID_1
   7959 NodeList,
   7960     PER2WESInlet,                !- NodeList Name
   7961     PER2WES Inlet Node;          !- Node_ID_1
   7962 NodeList,
   7963     COR2Inlet,                !- NodeList Name
   7964     COR2 Inlet Node;          !- Node_ID_1
   7965 NodeList,
   7966     Mixed OA Node 1,         !- NodeList Name
   7967     Mixed Air Node 1;        !- Node_ID_1
   7968 NodeList,
   7969     OA Inlet Node 1,         !- NodeList Name
   7970     Outside Air Inlet Node 1;!- Node_ID_1
   7971 NodeList,
   7972     Supply Air Temp Node,    !- NodeList Name
   7973     Air Loop Outlet Node 1;  !- Node_ID_1
   7974 NodeList,
   7975     CW Temp Node List,       !- NodeList Name
   7976     CW Supply Outlet Node;   !- Node_ID_1
   7977 NodeList,
   7978     HW Temp Node List,       !- NodeList Name
   7979     HW Supply Outlet Node;   !- Node_ID_1
   7980 NodeList,
   7981     CondW Temp Node List,           !- NodeList Name
   7982     Condenser Supply Outlet Node;   !- Node_ID_1
   7983 !-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:EquipmentConnections ===========
   7984 ZoneHVAC:EquipmentConnections,
   7985     PERIM-3-NORTH,                  !- Zone Name
   7986     PER3NOREquipment,            !- List Name: Zone Equipment
   7987     PER3NORInlet,                !- List Name: Zone Air Inlet Nodes
   7988     ,                        !- List Name: Zone Air Exhaust Nodes
   7989     PER3NOR Node,                !- Zone Air Node Name
   7990     PER3NOR Outlet Node;         !- Zone Return Air Node Name
   7991 ZoneHVAC:EquipmentConnections,
   7992     PERIM-3-EAST,                  !- Zone Name
   7993     PER3EASEquipment,            !- List Name: Zone Equipment
   7994     PER3EASInlet,                !- List Name: Zone Air Inlet Nodes
   7995     ,                        !- List Name: Zone Air Exhaust Nodes
   7996     PER3EAS Node,                !- Zone Air Node Name
   7997     PER3EAS Outlet Node;         !- Zone Return Air Node Name
   7998 ZoneHVAC:EquipmentConnections,
   7999     PERIM-3-SOUTH,                  !- Zone Name
   8000     PER3SOUEquipment,            !- List Name: Zone Equipment
   8001     PER3SOUInlet,                !- List Name: Zone Air Inlet Nodes
   8002     ,                        !- List Name: Zone Air Exhaust Nodes
   8003     PER3SOU Node,                !- Zone Air Node Name
   8004     PER3SOU Outlet Node;         !- Zone Return Air Node Name
   8005 ZoneHVAC:EquipmentConnections,
   8006     PERIM-3-WEST,                  !- Zone Name
   8007     PER3WESEquipment,            !- List Name: Zone Equipment
   8008     PER3WESInlet,                !- List Name: Zone Air Inlet Nodes
   8009     ,                        !- List Name: Zone Air Exhaust Nodes
   8010     PER3WES Node,                !- Zone Air Node Name
   8011     PER3WES Outlet Node;         !- Zone Return Air Node Name
   8012 ZoneHVAC:EquipmentConnections,
   8013     CORE-3,                   !- Zone Name
   8014     COR3Equipment,            !- List Name: Zone Equipment
   8015     COR3Inlet,                !- List Name: Zone Air Inlet Nodes
   8016     ,                        !- List Name: Zone Air Exhaust Nodes
   8017     COR3 Node,                !- Zone Air Node Name
   8018     COR3 Outlet Node;         !- Zone Return Air Node Name
   8019 ZoneHVAC:EquipmentConnections,
   8020     PERIM-1-NORTH,                  !- Zone Name
   8021     PER1NOREquipment,            !- List Name: Zone Equipment
   8022     PER1NORInlet,                !- List Name: Zone Air Inlet Nodes
   8023     ,                        !- List Name: Zone Air Exhaust Nodes
   8024     PER1NOR Node,                !- Zone Air Node Name
   8025     PER1NOR Outlet Node;         !- Zone Return Air Node Name
   8026 ZoneHVAC:EquipmentConnections,
   8027     PERIM-1-EAST,                  !- Zone Name
   8028     PER1EASEquipment,            !- List Name: Zone Equipment
   8029     PER1EASInlet,                !- List Name: Zone Air Inlet Nodes
   8030     ,                        !- List Name: Zone Air Exhaust Nodes
   8031     PER1EAS Node,                !- Zone Air Node Name
   8032     PER1EAS Outlet Node;         !- Zone Return Air Node Name
   8033 ZoneHVAC:EquipmentConnections,
   8034     PERIM-1-SOUTH,                  !- Zone Name
   8035     PER1SOUEquipment,            !- List Name: Zone Equipment
   8036     PER1SOUInlet,                !- List Name: Zone Air Inlet Nodes
   8037     ,                        !- List Name: Zone Air Exhaust Nodes
   8038     PER1SOU Node,                !- Zone Air Node Name
   8039     PER1SOU Outlet Node;         !- Zone Return Air Node Name
   8040 ZoneHVAC:EquipmentConnections,
   8041     PERIM-1-WEST,                  !- Zone Name
   8042     PER1WESEquipment,            !- List Name: Zone Equipment
   8043     PER1WESInlet,                !- List Name: Zone Air Inlet Nodes
   8044     ,                        !- List Name: Zone Air Exhaust Nodes
   8045     PER1WES Node,                !- Zone Air Node Name
   8046     PER1WES Outlet Node;         !- Zone Return Air Node Name
   8047 ZoneHVAC:EquipmentConnections,
   8048     CORE-1,                   !- Zone Name
   8049     COR1Equipment,            !- List Name: Zone Equipment
   8050     COR1Inlet,                !- List Name: Zone Air Inlet Nodes
   8051     ,                        !- List Name: Zone Air Exhaust Nodes
   8052     COR1 Node,                !- Zone Air Node Name
   8053     COR1 Outlet Node;         !- Zone Return Air Node Name
   8054 ZoneHVAC:EquipmentConnections,
   8055     PERIM-2-NORTH,                  !- Zone Name
   8056     PER2NOREquipment,            !- List Name: Zone Equipment
   8057     PER2NORInlet,                !- List Name: Zone Air Inlet Nodes
   8058     ,                        !- List Name: Zone Air Exhaust Nodes
   8059     PER2NOR Node,                !- Zone Air Node Name
   8060     PER2NOR Outlet Node;         !- Zone Return Air Node Name
   8061 ZoneHVAC:EquipmentConnections,
   8062     PERIM-2-EAST,                  !- Zone Name
   8063     PER2EASEquipment,            !- List Name: Zone Equipment
   8064     PER2EASInlet,                !- List Name: Zone Air Inlet Nodes
   8065     ,                        !- List Name: Zone Air Exhaust Nodes
   8066     PER2EAS Node,                !- Zone Air Node Name
   8067     PER2EAS Outlet Node;         !- Zone Return Air Node Name
   8068 ZoneHVAC:EquipmentConnections,
   8069     PERIM-2-SOUTH,                  !- Zone Name
   8070     PER2SOUEquipment,            !- List Name: Zone Equipment
   8071     PER2SOUInlet,                !- List Name: Zone Air Inlet Nodes
   8072     ,                        !- List Name: Zone Air Exhaust Nodes
   8073     PER2SOU Node,                !- Zone Air Node Name
   8074     PER2SOU Outlet Node;         !- Zone Return Air Node Name
   8075 ZoneHVAC:EquipmentConnections,
   8076     PERIM-2-WEST,                  !- Zone Name
   8077     PER2WESEquipment,            !- List Name: Zone Equipment
   8078     PER2WESInlet,                !- List Name: Zone Air Inlet Nodes
   8079     ,                        !- List Name: Zone Air Exhaust Nodes
   8080     PER2WES Node,                !- Zone Air Node Name
   8081     PER2WES Outlet Node;         !- Zone Return Air Node Name
   8082 ZoneHVAC:EquipmentConnections,
   8083     CORE-2,                   !- Zone Name
   8084     COR2Equipment,            !- List Name: Zone Equipment
   8085     COR2Inlet,                !- List Name: Zone Air Inlet Nodes
   8086     ,                        !- List Name: Zone Air Exhaust Nodes
   8087     COR2 Node,                !- Zone Air Node Name
   8088     COR2 Outlet Node;         !- Zone Return Air Node Name
   8089 !-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:EquipmentList ===========
   8090 ZoneHVAC:EquipmentList,
   8091     PER3NOREquipment,            !- Name
   8092     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8093     PER3NOR AHU,                 !- Type Name 1
   8094     1,                       !- Cooling Priority
   8095     1;                       !- Heating Priority
   8096 ZoneHVAC:EquipmentList,
   8097     PER3EASEquipment,            !- Name
   8098     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8099     PER3EAS AHU,                 !- Type Name 1
   8100     1,                       !- Cooling Priority
   8101     1;                       !- Heating Priority
   8102 ZoneHVAC:EquipmentList,
   8103     PER3SOUEquipment,            !- Name
   8104     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8105     PER3SOU AHU,                 !- Type Name 1
   8106     1,                       !- Cooling Priority
   8107     1;                       !- Heating Priority
   8108 ZoneHVAC:EquipmentList,
   8109     PER3WESEquipment,            !- Name
   8110     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8111     PER3WES AHU,                 !- Type Name 1
   8112     1,                       !- Cooling Priority
   8113     1;                       !- Heating Priority
   8114 ZoneHVAC:EquipmentList,
   8115     COR3Equipment,            !- Name
   8116     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8117     COR3 AHU,                 !- Type Name 1
   8118     1,                       !- Cooling Priority
   8119     1;                       !- Heating Priority
   8120 ZoneHVAC:EquipmentList,
   8121     PER1NOREquipment,            !- Name
   8122     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8123     PER1NOR AHU,                 !- Type Name 1
   8124     1,                       !- Cooling Priority
   8125     1;                       !- Heating Priority
   8126 ZoneHVAC:EquipmentList,
   8127     PER1EASEquipment,            !- Name
   8128     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8129     PER1EAS AHU,                 !- Type Name 1
   8130     1,                       !- Cooling Priority
   8131     1;                       !- Heating Priority
   8132 ZoneHVAC:EquipmentList,
   8133     PER1SOUEquipment,            !- Name
   8134     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8135     PER1SOU AHU,                 !- Type Name 1
   8136     1,                       !- Cooling Priority
   8137     1;                       !- Heating Priority
   8138 ZoneHVAC:EquipmentList,
   8139     PER1WESEquipment,            !- Name
   8140     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8141     PER1WES AHU,                 !- Type Name 1
   8142     1,                       !- Cooling Priority
   8143     1;                       !- Heating Priority
   8144 ZoneHVAC:EquipmentList,
   8145     COR1Equipment,            !- Name
   8146     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8147     COR1 AHU,                 !- Type Name 1
   8148     1,                       !- Cooling Priority
   8149     1;                       !- Heating Priority
   8150 ZoneHVAC:EquipmentList,
   8151     PER2NOREquipment,            !- Name
   8152     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8153     PER2NOR AHU,                 !- Type Name 1
   8154     1,                       !- Cooling Priority
   8155     1;                       !- Heating Priority
   8156 ZoneHVAC:EquipmentList,
   8157     PER2EASEquipment,            !- Name
   8158     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8159     PER2EAS AHU,                 !- Type Name 1
   8160     1,                       !- Cooling Priority
   8161     1;                       !- Heating Priority
   8162 ZoneHVAC:EquipmentList,
   8163     PER2SOUEquipment,            !- Name
   8164     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8165     PER2SOU AHU,                 !- Type Name 1
   8166     1,                       !- Cooling Priority
   8167     1;                       !- Heating Priority
   8168 ZoneHVAC:EquipmentList,
   8169     PER2WESEquipment,            !- Name
   8170     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8171     PER2WES AHU,                 !- Type Name 1
   8172     1,                       !- Cooling Priority
   8173     1;                       !- Heating Priority
   8174 ZoneHVAC:EquipmentList,
   8175     COR2Equipment,            !- Name
   8176     ZoneHVAC:AirDistributionUnit,   !- KEY--Zone Equipment Type 1
   8177     COR2 AHU,                 !- Type Name 1
   8178     1,                       !- Cooling Priority
   8179     1;                       !- Heating Priority
   8180 !-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:AirDistributionUnit ===========
   8181 ZoneHVAC:AirDistributionUnit,
   8182     PER3NOR AHU,                  !- ZoneHVAC:AirDistributionUnit Name
   8183     PER3NOR Inlet Node,           !- Air Dist Unit Outlet Node Name
   8184     AirTerminal:SingleDuct:VAV:REHEAT,           !- KEY--System Component Type 1
   8185     PER3NOR VAV system; !- Component Name 1
   8186 ZoneHVAC:AirDistributionUnit,
   8187     PER3EAS AHU,                  !- ZoneHVAC:AirDistributionUnit Name
   8188     PER3EAS Inlet Node,           !- Air Dist Unit Outlet Node Name
   8189     AirTerminal:SingleDuct:VAV:REHEAT,           !- KEY--System Component Type 1
   8190     PER3EAS VAV system; !- Component Name 1
   8191 ZoneHVAC:AirDistributionUnit,
   8192     PER3SOU AHU,                  !- ZoneHVAC:AirDistributionUnit Name
   8193     PER3SOU Inlet Node,           !- Air Dist Unit Outlet Node Name
   8194     AirTerminal:SingleDuct:VAV:REHEAT,           !- KEY--System Component Type 1
   8195     PER3SOU VAV system; !- Component Name 1
   8196 ZoneHVAC:AirDistributionUnit,
   8197     PER3WES AHU,                  !- ZoneHVAC:AirDistributionUnit Name
   8198     PER3WES Inlet Node,           !- Air Dist Unit Outlet Node Name
   8199     AirTerminal:SingleDuct:VAV:REHEAT,           !- KEY--System Component Type 1
   8200     PER3WES VAV system; !- Component Name 1
   8201 ZoneHVAC:AirDistributionUnit,
   8202     COR3 AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8203     COR3 Inlet Node,          !- Air Dist Unit Outlet Node Name
   8204     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8205     COR3 VAV system;          !- Component Name 1
   8206 ZoneHVAC:AirDistributionUnit,
   8207     PER1NOR AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8208     PER1NOR Inlet Node,          !- Air Dist Unit Outlet Node Name
   8209     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8210     PER1NOR VAV system;          !- Component Name 1
   8211 ZoneHVAC:AirDistributionUnit,
   8212     PER1EAS AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8213     PER1EAS Inlet Node,          !- Air Dist Unit Outlet Node Name
   8214     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8215     PER1EAS VAV system;          !- Component Name 1
   8216 ZoneHVAC:AirDistributionUnit,
   8217     PER1SOU AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8218     PER1SOU Inlet Node,          !- Air Dist Unit Outlet Node Name
   8219     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8220     PER1SOU VAV system;          !- Component Name 1
   8221 ZoneHVAC:AirDistributionUnit,
   8222     PER1WES AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8223     PER1WES Inlet Node,          !- Air Dist Unit Outlet Node Name
   8224     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8225     PER1WES VAV system;          !- Component Name 1
   8226 ZoneHVAC:AirDistributionUnit,
   8227     COR1 AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8228     COR1 Inlet Node,          !- Air Dist Unit Outlet Node Name
   8229     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8230     COR1 VAV system;          !- Component Name 1
   8231 ZoneHVAC:AirDistributionUnit,
   8232     PER2NOR AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8233     PER2NOR Inlet Node,          !- Air Dist Unit Outlet Node Name
   8234     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8235     PER2NOR VAV system;          !- Component Name 1
   8236 ZoneHVAC:AirDistributionUnit,
   8237     PER2EAS AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8238     PER2EAS Inlet Node,          !- Air Dist Unit Outlet Node Name
   8239     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8240     PER2EAS VAV system;          !- Component Name 1
   8241 ZoneHVAC:AirDistributionUnit,
   8242     PER2SOU AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8243     PER2SOU Inlet Node,          !- Air Dist Unit Outlet Node Name
   8244     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8245     PER2SOU VAV system;          !- Component Name 1
   8246 ZoneHVAC:AirDistributionUnit,
   8247     PER2WES AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8248     PER2WES Inlet Node,          !- Air Dist Unit Outlet Node Name
   8249     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8250     PER2WES VAV system;          !- Component Name 1
   8251 ZoneHVAC:AirDistributionUnit,
   8252     COR2 AHU,                 !- ZoneHVAC:AirDistributionUnit Name
   8253     COR2 Inlet Node,          !- Air Dist Unit Outlet Node Name
   8254     AirTerminal:SingleDuct:VAV:REHEAT,  !- KEY--System Component Type 1
   8255     COR2 VAV system;          !- Component Name 1
   8256 !-   ===========  ALL OBJECTS IN CLASS: ZoneControl:Thermostat, ===========
   8257 ZoneControl:Thermostat,
   8258     PER3NOR Thermostat,          !- Thermostat Name
   8259     PERIM-3-NORTH,                  !- Zone Name
   8260     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8261     ThermostatSetpoint:DualSetpoint,
   8262     DualSetPoint;  !- Control 1 Name
   8263 ZoneControl:Thermostat,
   8264     PER3EAS Thermostat,          !- Thermostat Name
   8265     PERIM-3-EAST,                  !- Zone Name
   8266     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8267     ThermostatSetpoint:DualSetpoint,
   8268     DualSetPoint;  !- Control 1 Name
   8269 ZoneControl:Thermostat,
   8270     PER3SOU Thermostat,          !- Thermostat Name
   8271     PERIM-3-SOUTH,                  !- Zone Name
   8272     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8273     ThermostatSetpoint:DualSetpoint,
   8274     DualSetPoint;  !- Control 1 Name
   8275 ZoneControl:Thermostat,
   8276     PER3WES Thermostat,          !- Thermostat Name
   8277     PERIM-3-WEST,                  !- Zone Name
   8278     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8279     ThermostatSetpoint:DualSetpoint,
   8280     DualSetPoint;  !- Control 1 Name
   8281 ZoneControl:Thermostat,
   8282     COR3 Thermostat,          !- Thermostat Name
   8283     CORE-3,                   !- Zone Name
   8284     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8285     ThermostatSetpoint:DualSetpoint,
   8286     DualSetPoint;  !- Control 1 Name
   8287 ZoneControl:Thermostat,
   8288     PER1NOR Thermostat,          !- Thermostat Name
   8289     PERIM-1-NORTH,                  !- Zone Name
   8290     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8291     ThermostatSetpoint:DualSetpoint,
   8292     DualSetPoint;  !- Control 1 Name
   8293 ZoneControl:Thermostat,
   8294     PER1EAS Thermostat,          !- Thermostat Name
   8295     PERIM-1-EAST,                  !- Zone Name
   8296     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8297     ThermostatSetpoint:DualSetpoint,
   8298     DualSetPoint;  !- Control 1 Name
   8299 ZoneControl:Thermostat,
   8300     PER1SOU Thermostat,          !- Thermostat Name
   8301     PERIM-1-SOUTH,                  !- Zone Name
   8302     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8303     ThermostatSetpoint:DualSetpoint,
   8304     DualSetPoint;  !- Control 1 Name
   8305 ZoneControl:Thermostat,
   8306     PER1WES Thermostat,          !- Thermostat Name
   8307     PERIM-1-WEST,                  !- Zone Name
   8308     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8309     ThermostatSetpoint:DualSetpoint,
   8310     DualSetPoint;  !- Control 1 Name
   8311 ZoneControl:Thermostat,
   8312     COR1 Thermostat,          !- Thermostat Name
   8313     CORE-1,                   !- Zone Name
   8314     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8315     ThermostatSetpoint:DualSetpoint,
   8316     DualSetPoint;  !- Control 1 Name
   8317 ZoneControl:Thermostat,
   8318     PER2NOR Thermostat,          !- Thermostat Name
   8319     PERIM-2-NORTH,                  !- Zone Name
   8320     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8321     ThermostatSetpoint:DualSetpoint,
   8322     DualSetPoint;  !- Control 1 Name
   8323 ZoneControl:Thermostat,
   8324     PER2EAS Thermostat,          !- Thermostat Name
   8325     PERIM-2-EAST,                  !- Zone Name
   8326     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8327     ThermostatSetpoint:DualSetpoint,
   8328     DualSetPoint;  !- Control 1 Name
   8329 ZoneControl:Thermostat,
   8330     PER2SOU Thermostat,          !- Thermostat Name
   8331     PERIM-2-SOUTH,                  !- Zone Name
   8332     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8333     ThermostatSetpoint:DualSetpoint,
   8334     DualSetPoint;  !- Control 1 Name
   8335 ZoneControl:Thermostat,
   8336     PER2WES Thermostat,          !- Thermostat Name
   8337     PERIM-2-WEST,                  !- Zone Name
   8338     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8339     ThermostatSetpoint:DualSetpoint,
   8340     DualSetPoint;  !- Control 1 Name
   8341 ZoneControl:Thermostat,
   8342     COR2 Thermostat,          !- Thermostat Name
   8343     CORE-2,                   !- Zone Name
   8344     Dual Zone Control Type Sched,            !- Control Type SCHEDULE Name
   8345     ThermostatSetpoint:DualSetpoint,
   8346     DualSetPoint;  !- Control 1 Name
   8347 !-   ===========  ALL OBJECTS IN CLASS: ThermostatSetpoint:DualSetpoint ===========
   8348 ThermostatSetpoint:DualSetpoint,
   8349     DualSetPoint,            !- Name
   8350   HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
   8351   CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name
   8352 !-   ===========  ALL OBJECTS IN CLASS: AirTerminal:SingleDuct:VAV:Reheat ===========
   8353 AirTerminal:SingleDuct:VAV:Reheat,
   8354     PER3NOR VAV system,          !- Name of System
   8355     ALWAYS_ON,        !- System Availability schedule
   8356     Zone 1 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8357     Zone 1 Damper Inlet Node,!- UNIT Air Inlet Node
   8358     autosize,                !- Maximum air flow rate {m3/s}
   8359     Constant,  !- Zone Minimum Air Flow Input Method
   8360     0.1,          !- Zone Minimum Air Flow Fraction
   8361     ,
   8362     Zone 1 Reheat Water Inlet Node,  !- Control node
   8363     COIL:Heating:Water,             !- Reheat Component Object
   8364     Reheat Coil Zone 1,      !- Name of Reheat Component
   8365     autosize,                !- Max Reheat Water Flow {m3/s}
   8366     0.00,                    !- Min Reheat Water Flow {m3/s}
   8367     PER3NOR Inlet Node,          !- UNIT Air Outlet Node
   8368     0.001,                 !- Convergence Tolerance
   8369     Normal;          !- Damper Heating Action
   8370 AirTerminal:SingleDuct:VAV:Reheat,
   8371     PER3EAS VAV system,          !- Name of System
   8372     ALWAYS_ON,        !- System Availability schedule
   8373     Zone 2 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8374     Zone 2 Damper Inlet Node,!- UNIT Air Inlet Node
   8375     autosize,                !- Maximum air flow rate {m3/s}
   8376     Constant,  !- Zone Minimum Air Flow Input Method
   8377     0.1,          !- Zone Minimum Air Flow Fraction
   8378     ,
   8379     Zone 2 Reheat Water Inlet Node,  !- Control node
   8380     COIL:Heating:Water,             !- Reheat Component Object
   8381     Reheat Coil Zone 2,      !- Name of Reheat Component
   8382     autosize,                !- Max Reheat Water Flow {m3/s}
   8383     0.00,                    !- Min Reheat Water Flow {m3/s}
   8384     PER3EAS Inlet Node,          !- UNIT Air Outlet Node
   8385     0.001,                 !- Convergence Tolerance
   8386     Normal;          !- Damper Heating Action
   8387 AirTerminal:SingleDuct:VAV:Reheat,
   8388     PER3SOU VAV system,          !- Name of System
   8389     ALWAYS_ON,        !- System Availability schedule
   8390     Zone 3 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8391     Zone 3 Damper Inlet Node,!- UNIT Air Inlet Node
   8392     autosize,                !- Maximum air flow rate {m3/s}
   8393     Constant,  !- Zone Minimum Air Flow Input Method
   8394     0.1,          !- Zone Minimum Air Flow Fraction
   8395     ,
   8396     Zone 3 Reheat Water Inlet Node,  !- Control node
   8397     COIL:Heating:Water,             !- Reheat Component Object
   8398     Reheat Coil Zone 3,      !- Name of Reheat Component
   8399     autosize,                !- Max Reheat Water Flow {m3/s}
   8400     0.00,                    !- Min Reheat Water Flow {m3/s}
   8401     PER3SOU Inlet Node,          !- UNIT Air Outlet Node
   8402     0.001,                 !- Convergence Tolerance
   8403     Normal;          !- Damper Heating Action
   8404 AirTerminal:SingleDuct:VAV:Reheat,
   8405     PER3WES VAV system,          !- Name of System
   8406     ALWAYS_ON,        !- System Availability schedule
   8407     Zone 4 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8408     Zone 4 Damper Inlet Node,!- UNIT Air Inlet Node
   8409     autosize,                !- Maximum air flow rate {m3/s}
   8410     Constant,  !- Zone Minimum Air Flow Input Method
   8411     0.1,          !- Zone Minimum Air Flow Fraction
   8412     ,
   8413     Zone 4 Reheat Water Inlet Node,  !- Control node
   8414     COIL:Heating:Water,             !- Reheat Component Object
   8415     Reheat Coil Zone 4,      !- Name of Reheat Component
   8416     autosize,                !- Max Reheat Water Flow {m3/s}
   8417     0.00,                    !- Min Reheat Water Flow {m3/s}
   8418     PER3WES Inlet Node,          !- UNIT Air Outlet Node
   8419     0.001,                 !- Convergence Tolerance
   8420     Normal;          !- Damper Heating Action
   8421 AirTerminal:SingleDuct:VAV:Reheat,
   8422     COR3 VAV system,          !- Name of System
   8423     ALWAYS_ON,        !- System Availability schedule
   8424     Zone 5 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8425     Zone 5 Damper Inlet Node,!- UNIT Air Inlet Node
   8426     autosize,                !- Maximum air flow rate {m3/s}
   8427     Constant,  !- Zone Minimum Air Flow Input Method
   8428     0.1,          !- Zone Minimum Air Flow Fraction
   8429     ,
   8430     Zone 5 Reheat Water Inlet Node,  !- Control node
   8431     COIL:Heating:Water,             !- Reheat Component Object
   8432     Reheat Coil Zone 5,      !- Name of Reheat Component
   8433     autosize,                !- Max Reheat Water Flow {m3/s}
   8434     0.00,                    !- Min Reheat Water Flow {m3/s}
   8435     COR3 Inlet Node,          !- UNIT Air Outlet Node
   8436     0.001,                 !- Convergence Tolerance
   8437     Normal;          !- Damper Heating Action
   8438 AirTerminal:SingleDuct:VAV:Reheat,
   8439     PER1NOR VAV system,          !- Name of System
   8440     ALWAYS_ON,        !- System Availability schedule
   8441     Zone 6 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8442     Zone 6 Damper Inlet Node,!- UNIT Air Inlet Node
   8443     autosize,                !- Maximum air flow rate {m3/s}
   8444     Constant,  !- Zone Minimum Air Flow Input Method
   8445     0.1,          !- Zone Minimum Air Flow Fraction
   8446     ,
   8447     Zone 6 Reheat Water Inlet Node,  !- Control node
   8448     COIL:Heating:Water,             !- Reheat Component Object
   8449     Reheat Coil Zone 6,      !- Name of Reheat Component
   8450     autosize,                !- Max Reheat Water Flow {m3/s}
   8451     0.00,                    !- Min Reheat Water Flow {m3/s}
   8452     PER1NOR Inlet Node,          !- UNIT Air Outlet Node
   8453     0.001,                 !- Convergence Tolerance
   8454     Normal;          !- Damper Heating Action
   8455 AirTerminal:SingleDuct:VAV:Reheat,
   8456     PER1EAS VAV system,          !- Name of System
   8457     ALWAYS_ON,        !- System Availability schedule
   8458     Zone 7 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8459     Zone 7 Damper Inlet Node,!- UNIT Air Inlet Node
   8460     autosize,                !- Maximum air flow rate {m3/s}
   8461     Constant,  !- Zone Minimum Air Flow Input Method
   8462     0.1,          !- Zone Minimum Air Flow Fraction
   8463     ,
   8464     Zone 7 Reheat Water Inlet Node,  !- Control node
   8465     COIL:Heating:Water,             !- Reheat Component Object
   8466     Reheat Coil Zone 7,      !- Name of Reheat Component
   8467     autosize,                !- Max Reheat Water Flow {m3/s}
   8468     0.00,                    !- Min Reheat Water Flow {m3/s}
   8469     PER1EAS Inlet Node,          !- UNIT Air Outlet Node
   8470     0.001,                 !- Convergence Tolerance
   8471     Normal;          !- Damper Heating Action
   8472 AirTerminal:SingleDuct:VAV:Reheat,
   8473     PER1SOU VAV system,          !- Name of System
   8474     ALWAYS_ON,        !- System Availability schedule
   8475     Zone 8 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8476     Zone 8 Damper Inlet Node,!- UNIT Air Inlet Node
   8477     autosize,                !- Maximum air flow rate {m3/s}
   8478     Constant,  !- Zone Minimum Air Flow Input Method
   8479     0.1,          !- Zone Minimum Air Flow Fraction
   8480     ,
   8481     Zone 8 Reheat Water Inlet Node,  !- Control node
   8482     COIL:Heating:Water,             !- Reheat Component Object
   8483     Reheat Coil Zone 8,      !- Name of Reheat Component
   8484     autosize,                !- Max Reheat Water Flow {m3/s}
   8485     0.00,                    !- Min Reheat Water Flow {m3/s}
   8486     PER1SOU Inlet Node,          !- UNIT Air Outlet Node
   8487     0.001,                 !- Convergence Tolerance
   8488     Normal;          !- Damper Heating Action
   8489 AirTerminal:SingleDuct:VAV:Reheat,
   8490     PER1WES VAV system,          !- Name of System
   8491     ALWAYS_ON,        !- System Availability schedule
   8492     Zone 9 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8493     Zone 9 Damper Inlet Node,!- UNIT Air Inlet Node
   8494     autosize,                !- Maximum air flow rate {m3/s}
   8495     Constant,  !- Zone Minimum Air Flow Input Method
   8496     0.1,          !- Zone Minimum Air Flow Fraction
   8497     ,
   8498     Zone 9 Reheat Water Inlet Node,  !- Control node
   8499     COIL:Heating:Water,             !- Reheat Component Object
   8500     Reheat Coil Zone 9,      !- Name of Reheat Component
   8501     autosize,                !- Max Reheat Water Flow {m3/s}
   8502     0.00,                    !- Min Reheat Water Flow {m3/s}
   8503     PER1WES Inlet Node,          !- UNIT Air Outlet Node
   8504     0.001,                 !- Convergence Tolerance
   8505     Normal;          !- Damper Heating Action
   8506 AirTerminal:SingleDuct:VAV:Reheat,
   8507     COR1 VAV system,          !- Name of System
   8508     ALWAYS_ON,        !- System Availability schedule
   8509     Zone 10 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8510     Zone 10 Damper Inlet Node,  !- UNIT Air Inlet Node
   8511     autosize,                !- Maximum air flow rate {m3/s}
   8512     Constant,  !- Zone Minimum Air Flow Input Method
   8513     0.1,          !- Zone Minimum Air Flow Fraction
   8514     ,
   8515     Zone 10 Reheat Water Inlet Node,  !- Control node
   8516     COIL:Heating:Water,             !- Reheat Component Object
   8517     Reheat Coil Zone 10,     !- Name of Reheat Component
   8518     autosize,                !- Max Reheat Water Flow {m3/s}
   8519     0.00,                    !- Min Reheat Water Flow {m3/s}
   8520     COR1 Inlet Node,          !- UNIT Air Outlet Node
   8521     0.001,                 !- Convergence Tolerance
   8522     Normal;          !- Damper Heating Action
   8523 AirTerminal:SingleDuct:VAV:Reheat,
   8524     PER2NOR VAV system,          !- Name of System
   8525     ALWAYS_ON,        !- System Availability schedule
   8526     Zone 11 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8527     Zone 11 Damper Inlet Node,  !- UNIT Air Inlet Node
   8528     autosize,                !- Maximum air flow rate {m3/s}
   8529     Constant,  !- Zone Minimum Air Flow Input Method
   8530     0.1,          !- Zone Minimum Air Flow Fraction
   8531     ,
   8532     Zone 11 Reheat Water Inlet Node,  !- Control node
   8533     COIL:Heating:Water,             !- Reheat Component Object
   8534     Reheat Coil Zone 11,     !- Name of Reheat Component
   8535     autosize,                !- Max Reheat Water Flow {m3/s}
   8536     0.00,                    !- Min Reheat Water Flow {m3/s}
   8537     PER2NOR Inlet Node,          !- UNIT Air Outlet Node
   8538     0.001,                 !- Convergence Tolerance
   8539     Normal;          !- Damper Heating Action
   8540 AirTerminal:SingleDuct:VAV:Reheat,
   8541     PER2EAS VAV system,          !- Name of System
   8542     ALWAYS_ON,        !- System Availability schedule
   8543     Zone 12 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8544     Zone 12 Damper Inlet Node,  !- UNIT Air Inlet Node
   8545     autosize,                !- Maximum air flow rate {m3/s}
   8546     Constant,  !- Zone Minimum Air Flow Input Method
   8547     0.1,          !- Zone Minimum Air Flow Fraction
   8548     ,
   8549     Zone 12 Reheat Water Inlet Node,  !- Control node
   8550     COIL:Heating:Water,             !- Reheat Component Object
   8551     Reheat Coil Zone 12,     !- Name of Reheat Component
   8552     autosize,                !- Max Reheat Water Flow {m3/s}
   8553     0.00,                    !- Min Reheat Water Flow {m3/s}
   8554     PER2EAS Inlet Node,          !- UNIT Air Outlet Node
   8555     0.001,                 !- Convergence Tolerance
   8556     Normal;          !- Damper Heating Action
   8557 AirTerminal:SingleDuct:VAV:Reheat,
   8558     PER2SOU VAV system,          !- Name of System
   8559     ALWAYS_ON,        !- System Availability schedule
   8560     Zone 13 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8561     Zone 13 Damper Inlet Node,  !- UNIT Air Inlet Node
   8562     autosize,                !- Maximum air flow rate {m3/s}
   8563     Constant,  !- Zone Minimum Air Flow Input Method
   8564     0.1,          !- Zone Minimum Air Flow Fraction
   8565     ,
   8566     Zone 13 Reheat Water Inlet Node,  !- Control node
   8567     COIL:Heating:Water,             !- Reheat Component Object
   8568     Reheat Coil Zone 13,     !- Name of Reheat Component
   8569     autosize,                !- Max Reheat Water Flow {m3/s}
   8570     0.00,                    !- Min Reheat Water Flow {m3/s}
   8571     PER2SOU Inlet Node,          !- UNIT Air Outlet Node
   8572     0.001,                 !- Convergence Tolerance
   8573     Normal;          !- Damper Heating Action
   8574 AirTerminal:SingleDuct:VAV:Reheat,
   8575     PER2WES VAV system,          !- Name of System
   8576     ALWAYS_ON,        !- System Availability schedule
   8577     Zone 14 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8578     Zone 14 Damper Inlet Node,  !- UNIT Air Inlet Node
   8579     autosize,                !- Maximum air flow rate {m3/s}
   8580     Constant,  !- Zone Minimum Air Flow Input Method
   8581     0.1,          !- Zone Minimum Air Flow Fraction
   8582     ,
   8583     Zone 14 Reheat Water Inlet Node,  !- Control node
   8584     COIL:Heating:Water,             !- Reheat Component Object
   8585     Reheat Coil Zone 14,     !- Name of Reheat Component
   8586     autosize,                !- Max Reheat Water Flow {m3/s}
   8587     0.00,                    !- Min Reheat Water Flow {m3/s}
   8588     PER2WES Inlet Node,          !- UNIT Air Outlet Node
   8589     0.001,                 !- Convergence Tolerance
   8590     Normal;          !- Damper Heating Action
   8591 AirTerminal:SingleDuct:VAV:Reheat,
   8592     COR2 VAV system,          !- Name of System
   8593     ALWAYS_ON,        !- System Availability schedule
   8594     Zone 15 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
   8595     Zone 15 Damper Inlet Node,  !- UNIT Air Inlet Node
   8596     autosize,                !- Maximum air flow rate {m3/s}
   8597     Constant,  !- Zone Minimum Air Flow Input Method
   8598     0.1,          !- Zone Minimum Air Flow Fraction
   8599     ,
   8600     Zone 15 Reheat Water Inlet Node,  !- Control node
   8601     COIL:Heating:Water,             !- Reheat Component Object
   8602     Reheat Coil Zone 15,     !- Name of Reheat Component
   8603     autosize,                !- Max Reheat Water Flow {m3/s}
   8604     0.00,                    !- Min Reheat Water Flow {m3/s}
   8605     COR2 Inlet Node,          !- UNIT Air Outlet Node
   8606     0.001,                 !- Convergence Tolerance
   8607     Normal;          !- Damper Heating Action
   8608   Output:PreprocessorMessage, EPMacro, Warning,
   8609     at approximately input line number=30: column=8,
   8610     macro redefined,
   8611     symbol=LH_Orientation,
   8612     refer to <file>.epmdet for details.;
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         726
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          18
  Number of IDF "Lines"=         726
  Number of Defaulted Fields=          87
  Number of Fields with Defaults=        1609
  Number of Autosized Fields=         117
  Number of Autosizable Fields =         157
  Number of Autocalculated Fields=          98
  Number of Autocalculatable Fields =         252
 Getting object=OUTPUT:PREPROCESSORMESSAGE
 Getting object=VERSION
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=SIMULATIONCONTROL
 Getting object=SIZING:PARAMETERS
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=OUTPUT:VARIABLE
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=HEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=CONSTRUCTION
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=ZONEGROUP
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=BRANCH
 Getting object=NODELIST
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=CHILLER:ELECTRIC:EIR
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=COIL:COOLING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=BRANCHLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=EXTERIOR:LIGHTS
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=CONTROLLER:WATERCOIL
 Getting object=FAN:VARIABLEVOLUME
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONDENSERLOOP
 Getting object=CONNECTOR:MIXER
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATION:COOLINGLOAD
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=CONDENSEREQUIPMENTLIST
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PUMP:VARIABLESPEED
 Getting object=PUMP:CONSTANTSPEED
 Getting object=COOLINGTOWER:SINGLESPEED
 Getting object=CONDENSEREQUIPMENTOPERATIONSCHEMES
 Getting object=ENVIRONMENTALIMPACTFACTORS
 Getting object=FUELFACTORS
 Getting object=OUTPUT:METER
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:ENVIRONMENTALIMPACTFACTORS
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=COMPONENTCOST:LINEITEM
 NumOfRVariable=        9523
 NumOfIVariable=          89
 MaxRVariable=       10000
 MaxIVariable=          90
 NumEnergyMeters=         213
 NumVarMeterArrays=         166
